
OS:Version,
  {8058c02d-aa47-4931-a9d2-3483631736cc}, !- Handle
  3.0.1;                                  !- Version Identifier

OS:Building,
  {ff53933e-3109-4d3a-b5b8-13f0d135bb04}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  -0,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {02e5db54-a623-48f2-9577-793b4c730041}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice;                           !- Standards Building Type

OS:Facility,
  {ffb51fc7-1841-4d48-a8ac-8cb6c0fc70a9}; !- Handle

OS:Site,
  {6cc631a4-be2b-4186-9e33-7f0f01b697c9}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {da8d4a06-67ff-495a-bc82-09860be53672}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Sizing:Parameters,
  {679d7a35-e4fb-4d4f-97d4-a7c218b1b0e6}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {f4360c92-a9a8-45c2-b09a-aafeb99f1c5b}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {d1785bc2-2ce1-4417-8c57-ccac9b04febb}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {b83ab5e1-3f44-415c-8556-8f763c47945a}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {89181f41-4421-4b08-a6a8-f0f26cfcc563}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {967fb303-b2b1-4429-9e31-f0bab6ac20af}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {6214f789-d6d5-45ad-9e3a-05a83296b08c}, !- Handle
  Boston Logan IntL Arpt,                 !- City
  MA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725090,                                 !- WMO Number
  42.37,                                  !- Latitude {deg}
  -71.02,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  6,                                      !- Elevation {m}
  C:/Users/Administrator/ladybug_tools/resources/weather/USA_MA_Boston-Logan.Intl.AP.725090_TMY3/USA_MA_Boston-Logan.Intl.AP.725090_TMY3.epw, !- Url
  B65824C3;                               !- Checksum

OS:ScheduleTypeLimits,
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {03179c49-faa0-44bc-99ed-3c83951673a0}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {e2c89498-0246-4490-8588-57741f1487db}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {d62d30c6-c7a9-41ca-941f-9ed95ff5c7bb}, !- Handle
  Generic Office Infiltration,            !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  {3b3f8930-5f29-4025-ad0d-1c8a2cc23704}, !- Default Day Schedule Name
  {275b6d6a-fc53-40c7-affa-909001760a7b}, !- Summer Design Day Schedule Name
  {d2fac97e-d688-4de1-9748-298c83052884}, !- Winter Design Day Schedule Name
  {4dfc77e0-ea2f-4a0b-ab98-84c3b8865313}; !- Holiday Schedule Name

OS:Schedule:Day,
  {3b3f8930-5f29-4025-ad0d-1c8a2cc23704}, !- Handle
  Schedule Day 1,                         !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4640add5-94c7-4595-994f-59496a178e9f}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Default,    !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52b7e095-9949-450e-8c19-0c3ec9fc7e87}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn, !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1f6e2068-675e-4319-9f13-3b4318761441}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn, !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {88c5014f-15a6-4da7-ad16-06e36b0af262}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy,       !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e8dd2a69-e1de-46b5-a4ed-872719d2be7c}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat,        !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4dfc77e0-ea2f-4a0b-ab98-84c3b8865313}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Default 1,  !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {275b6d6a-fc53-40c7-affa-909001760a7b}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn 1, !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d2fac97e-d688-4de1-9748-298c83052884}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn 1, !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f12cc728-4a32-426a-a5a6-2adcba31cc90}, !- Handle
  Schedule Rule 1,                        !- Name
  {d62d30c6-c7a9-41ca-941f-9ed95ff5c7bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cf683bf-7081-4334-8872-4ce23defe87e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cf683bf-7081-4334-8872-4ce23defe87e}, !- Handle
  Schedule Day 2,                         !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:YearDescription,
  {25dae087-de8f-4239-aff3-88fa9e306609}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Schedule:Rule,
  {345cd689-aa42-4d45-b4ba-433f9aff7a29}, !- Handle
  Schedule Rule 2,                        !- Name
  {d62d30c6-c7a9-41ca-941f-9ed95ff5c7bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {075c14a0-1e72-47c5-942d-cfa2d3139934}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {075c14a0-1e72-47c5-942d-cfa2d3139934}, !- Handle
  Schedule Day 3,                         !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {90709ad7-c29d-4b96-91c9-cafbf7973007}, !- Handle
  Generic Office Heating,                 !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  {f3cfb359-9ecd-4e3a-899c-1d8adc57fa16}, !- Default Day Schedule Name
  {9cdd26b4-7bd5-4c84-a1e5-f0353cba0122}, !- Summer Design Day Schedule Name
  {17ba12d3-e517-43db-8f39-b4577ab5c0ce}, !- Winter Design Day Schedule Name
  {41f456ac-4699-41a6-841b-e4cdbd70a8f0}; !- Holiday Schedule Name

OS:Schedule:Day,
  {f3cfb359-9ecd-4e3a-899c-1d8adc57fa16}, !- Handle
  Schedule Day 4,                         !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7e950f7d-9919-487b-95bf-287a07911055}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {737b42b5-5663-43d6-800b-69100eabc5ed}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {39c174f2-76bf-47cd-8bc0-d3bcfba07cfb}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {10eed8b1-f4ce-47cc-8f7d-e02ef7c69be2}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {1fca673b-af50-4068-8a97-7fc7dddc2ab8}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {41f456ac-4699-41a6-841b-e4cdbd70a8f0}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default 1, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9cdd26b4-7bd5-4c84-a1e5-f0353cba0122}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn 1, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {17ba12d3-e517-43db-8f39-b4577ab5c0ce}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {ab0e33c2-3e77-4892-a5e0-f47c19db7b3c}, !- Handle
  Schedule Rule 3,                        !- Name
  {90709ad7-c29d-4b96-91c9-cafbf7973007}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79e19b3e-69d4-4a82-bfa3-1b516f72a8e5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79e19b3e-69d4-4a82-bfa3-1b516f72a8e5}, !- Handle
  Schedule Day 5,                         !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {b084216b-a11e-488d-9963-75183ff630a7}, !- Handle
  Schedule Rule 4,                        !- Name
  {90709ad7-c29d-4b96-91c9-cafbf7973007}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ec92146-6768-42f9-8dcb-4a94ec4885c5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ec92146-6768-42f9-8dcb-4a94ec4885c5}, !- Handle
  Schedule Day 6,                         !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {ed18fa7e-6350-400a-9496-b21df6bfecf3}, !- Handle
  Generic Office Equipment,               !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  {50d5830e-a73d-46bb-ae01-6ef41fc4f956}, !- Default Day Schedule Name
  {d40a63c0-4e50-4729-a8f3-4eff2a0b48b9}, !- Summer Design Day Schedule Name
  {2249e5eb-cb33-44c1-8368-59334178488e}, !- Winter Design Day Schedule Name
  {76ee8cc8-98d2-498c-affe-5ba9f7bf8a5a}; !- Holiday Schedule Name

OS:Schedule:Day,
  {50d5830e-a73d-46bb-ae01-6ef41fc4f956}, !- Handle
  Schedule Day 7,                         !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {3e80cf83-99a9-49b7-984c-4f12431d9c61}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Sun,   !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {a1b2d8e7-ffd3-46cf-9301-3ec5af7188f6}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn, !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd371468-360a-4781-b19b-d13069107843}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn, !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fbe9f36-28ec-4ee3-a097-6b2d607c9614}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat,   !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {cc6f02bb-6e5d-4798-afa3-4a19f21782e0}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Wkdy,  !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {76ee8cc8-98d2-498c-affe-5ba9f7bf8a5a}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat 1, !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {d40a63c0-4e50-4729-a8f3-4eff2a0b48b9}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn 1, !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2249e5eb-cb33-44c1-8368-59334178488e}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn 1, !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {151dbbe7-eb22-45de-b6a8-e818050de5ef}, !- Handle
  Schedule Rule 5,                        !- Name
  {ed18fa7e-6350-400a-9496-b21df6bfecf3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a718ac1a-1b18-471e-b1d0-1ac0f1676ac0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a718ac1a-1b18-471e-b1d0-1ac0f1676ac0}, !- Handle
  Schedule Day 8,                         !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Rule,
  {0abd61a8-17f1-4629-b87a-a3c6a34c8225}, !- Handle
  Schedule Rule 6,                        !- Name
  {ed18fa7e-6350-400a-9496-b21df6bfecf3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f64d3801-4c65-4dc6-96a7-fb21d3fda9ed}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f64d3801-4c65-4dc6-96a7-fb21d3fda9ed}, !- Handle
  Schedule Day 9,                         !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Ruleset,
  {91557f1b-fe46-48f9-9a1b-2b2d5ce1ca4f}, !- Handle
  Generic Office Cooling,                 !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  {afecc915-3fbb-4bcb-b826-be619d1e5278}, !- Default Day Schedule Name
  {fb85a293-dac6-4506-a8fb-c738333871b2}, !- Summer Design Day Schedule Name
  {1366e230-a05b-45ff-83c3-2904b2d7ea02}, !- Winter Design Day Schedule Name
  {efe5b32f-f0cd-4531-ba08-802bffaebaf0}; !- Holiday Schedule Name

OS:Schedule:Day,
  {afecc915-3fbb-4bcb-b826-be619d1e5278}, !- Handle
  Schedule Day 10,                        !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {37a4165f-ae45-4fb6-acf3-bb7ab13f520f}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a3d40cd8-707a-4082-b85c-64e65cc984ad}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {b625ac31-4f9a-496c-8fef-ab831135efdf}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {59048978-c703-4195-8eaf-3cc299232039}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {6f1668d2-05fc-466d-82fd-ba9bce04cdc2}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {efe5b32f-f0cd-4531-ba08-802bffaebaf0}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default 1, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fb85a293-dac6-4506-a8fb-c738333871b2}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn 1, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {1366e230-a05b-45ff-83c3-2904b2d7ea02}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn 1, !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {947f840b-39c8-4786-bf7b-a00b4ee5ee55}, !- Handle
  Schedule Rule 7,                        !- Name
  {91557f1b-fe46-48f9-9a1b-2b2d5ce1ca4f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {24b8ab25-38e1-44e1-a61a-27864fe5390c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24b8ab25-38e1-44e1-a61a-27864fe5390c}, !- Handle
  Schedule Day 11,                        !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {f626a81c-855e-4440-8347-c7732279cd05}, !- Handle
  Schedule Rule 8,                        !- Name
  {91557f1b-fe46-48f9-9a1b-2b2d5ce1ca4f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c547166f-1725-46a4-9eaa-ab5151bf09da}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c547166f-1725-46a4-9eaa-ab5151bf09da}, !- Handle
  Schedule Day 12,                        !- Name
  {5e8b4664-e7a0-4d7e-beeb-0683cac20f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {a279ebdd-93ed-456e-ac32-9c57929b5863}, !- Handle
  Seated Adult Activity,                  !- Name
  {03179c49-faa0-44bc-99ed-3c83951673a0}, !- Schedule Type Limits Name
  {1c37ec61-d129-49b4-94c5-9d5509dbcf14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c37ec61-d129-49b4-94c5-9d5509dbcf14}, !- Handle
  Schedule Day 13,                        !- Name
  {03179c49-faa0-44bc-99ed-3c83951673a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {45d09be7-4044-4af8-aa48-5bd4b3d3a72f}, !- Handle
  Seated Adult Activity_Day Schedule,     !- Name
  {03179c49-faa0-44bc-99ed-3c83951673a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3473d7ce-3bdd-4693-84ed-95fe5c9d60f0}, !- Handle
  Generic Office Lighting,                !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  {6f2fc696-0163-4446-9fc3-e5196ca69782}, !- Default Day Schedule Name
  {c3b50225-4af0-4963-a451-0cb2210892fe}, !- Summer Design Day Schedule Name
  {7ae80e37-abba-4b0b-adfc-a2a98d874c88}, !- Winter Design Day Schedule Name
  {c363990d-45c0-46fc-9415-0d779afde90b}; !- Holiday Schedule Name

OS:Schedule:Day,
  {6f2fc696-0163-4446-9fc3-e5196ca69782}, !- Handle
  Schedule Day 14,                        !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {3cf216e6-fdc1-491b-8bc4-ff0d8497d605}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Sun,   !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {59dc0cc6-b44c-480c-8dec-a7adae1f48d1}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn, !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d6d1657-7022-45a7-8a13-5d9131a74c53}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn, !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c54bfc0-6e1f-42dd-be83-9a38cf6da7a2}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat,   !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {03610e3d-65c4-4d66-90e1-a4f67dfba8c1}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Wkdy,  !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {c363990d-45c0-46fc-9415-0d779afde90b}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat 1, !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {c3b50225-4af0-4963-a451-0cb2210892fe}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn 1, !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ae80e37-abba-4b0b-adfc-a2a98d874c88}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn 1, !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0522035-80c9-45ee-8709-2359925ec231}, !- Handle
  Schedule Rule 9,                        !- Name
  {3473d7ce-3bdd-4693-84ed-95fe5c9d60f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1aaa2bbe-abdf-47f5-a262-ce6aba4923e4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1aaa2bbe-abdf-47f5-a262-ce6aba4923e4}, !- Handle
  Schedule Day 15,                        !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Rule,
  {7ca8dac9-1eec-4a55-902f-7fe15788f81f}, !- Handle
  Schedule Rule 10,                       !- Name
  {3473d7ce-3bdd-4693-84ed-95fe5c9d60f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9afc0ee6-d6ab-44d9-84af-6a21704fb419}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9afc0ee6-d6ab-44d9-84af-6a21704fb419}, !- Handle
  Schedule Day 16,                        !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {b0274eee-713c-42ab-aecf-97c1a80421b1}, !- Handle
  Generic Office Occupancy,               !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  {8f3117f1-34fb-4ae5-b72f-4fe6efbf3343}, !- Default Day Schedule Name
  {194b52ca-5099-480e-8806-32bf9b0efdd0}, !- Summer Design Day Schedule Name
  {c25c6cab-16a9-4a81-8adf-5fffd1c8b42d}, !- Winter Design Day Schedule Name
  {f04871e0-2147-47c4-bf4d-6937d43b6f9b}; !- Holiday Schedule Name

OS:Schedule:Day,
  {8f3117f1-34fb-4ae5-b72f-4fe6efbf3343}, !- Handle
  Schedule Day 17,                        !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c3c13f40-4b75-4c9b-b3d6-e3b58d62a6d0}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Default,      !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {586f5cad-ecb9-4058-a518-49ccb93cc553}, !- Handle
  OfficeMedium BLDG_OCC_SCH_SmrDsn,       !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5df5b50f-62d3-4e65-82af-19a0a1a1c228}, !- Handle
  OfficeMedium BLDG_OCC_SCH_WntrDsn,      !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {530f6cb6-ff43-4507-8adf-f06736651159}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Wkdy,         !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {c21c0236-24ea-4768-bc37-cb86eb529029}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Sat,          !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {f04871e0-2147-47c4-bf4d-6937d43b6f9b}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Default 1,    !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {194b52ca-5099-480e-8806-32bf9b0efdd0}, !- Handle
  OfficeMedium BLDG_OCC_SCH_SmrDsn 1,     !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c25c6cab-16a9-4a81-8adf-5fffd1c8b42d}, !- Handle
  OfficeMedium BLDG_OCC_SCH_WntrDsn 1,    !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f103af98-cf2d-4724-91c0-d87f1b5209d8}, !- Handle
  Schedule Rule 11,                       !- Name
  {b0274eee-713c-42ab-aecf-97c1a80421b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b5702a8-94b3-4faa-a93b-df847ab0e7bc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b5702a8-94b3-4faa-a93b-df847ab0e7bc}, !- Handle
  Schedule Day 18,                        !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {00f00c73-080b-4fe5-b068-932d9dd1c705}, !- Handle
  Schedule Rule 12,                       !- Name
  {b0274eee-713c-42ab-aecf-97c1a80421b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80e56893-11bf-42de-88c5-330bd6118a83}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80e56893-11bf-42de-88c5-330bd6118a83}, !- Handle
  Schedule Day 19,                        !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:SpaceType,
  {e5f85f9f-a510-468e-a596-c7e0664dcfd7}, !- Handle
  Generic Office Program,                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {5d5613bb-061b-45e6-b350-b2d420dfb61e}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {fc29a95d-b994-4dc7-9bef-e5724355916f}, !- Handle
  Generic Office People,                  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0565,                                 !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {a94315bb-11fa-48ec-a657-f943f9f2880d}, !- Handle
  Generic Office People,                  !- Name
  {fc29a95d-b994-4dc7-9bef-e5724355916f}, !- People Definition Name
  {e5f85f9f-a510-468e-a596-c7e0664dcfd7}, !- Space or SpaceType Name
  {b0274eee-713c-42ab-aecf-97c1a80421b1}, !- Number of People Schedule Name
  {a279ebdd-93ed-456e-ac32-9c57929b5863}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7d7ac157-6512-4cb5-9e8a-33da217863c6}, !- Handle
  Generic Office Lighting,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.55,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d257cb57-31af-4147-8813-8f19a5529809}, !- Handle
  Generic Office Lighting,                !- Name
  {7d7ac157-6512-4cb5-9e8a-33da217863c6}, !- Lights Definition Name
  {e5f85f9f-a510-468e-a596-c7e0664dcfd7}, !- Space or SpaceType Name
  {3473d7ce-3bdd-4693-84ed-95fe5c9d60f0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dc1ca2d4-4e18-4387-8e59-87eee191c096}, !- Handle
  Generic Office Equipment,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.33,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f34ee932-2c12-4243-b10b-cf4166561019}, !- Handle
  Generic Office Equipment,               !- Name
  {dc1ca2d4-4e18-4387-8e59-87eee191c096}, !- Electric Equipment Definition Name
  {e5f85f9f-a510-468e-a596-c7e0664dcfd7}, !- Space or SpaceType Name
  {ed18fa7e-6350-400a-9496-b21df6bfecf3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {0947107a-9df9-4c57-b4cd-9c6817df5839}, !- Handle
  Generic Office Infiltration,            !- Name
  {e5f85f9f-a510-468e-a596-c7e0664dcfd7}, !- Space or SpaceType Name
  {d62d30c6-c7a9-41ca-941f-9ed95ff5c7bb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002266,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {5d5613bb-061b-45e6-b350-b2d420dfb61e}, !- Handle
  Generic Office Ventilation,             !- Name
  ,                                       !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {67d7abf0-b1ab-49ac-94b2-ec83aea8cb87}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {a4f00914-bfc5-4f63-84c1-4340b7b82d0a}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {bdc61090-7436-44d2-8983-486f3ede66e9}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {ee62b4f9-f3bf-4ffd-b6fa-a6a758c5fea5}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {4eae5dd1-a126-4371-887e-4165dd2e41f6}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {ada18437-8d7a-478c-9634-a06a277e4067}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {74b443f9-c2ee-433e-b551-9a27f1d7c4f0}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {0b46fb68-59e0-4ea8-9939-0ba42982d548}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {526c14f9-6a1e-4a5e-8cb6-5e779657b4fe}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1dfa5ade-3d10-4484-a7ec-7a583f63c9a6}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {b1cc806a-3b1c-4d68-9eca-5606eb8ae61d}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {f77ca26e-7ddc-49a4-862a-eac0a83bceaa}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {fbb5dbaa-fbec-4290-8879-fa6c74d3ca30}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {ef933899-15c6-4dc7-8e71-3abad1502d43}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {4a91ddbc-3c70-4de1-8a29-0258e0f49d5c}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {7bc77a17-53e8-4f8c-afa2-0dcb2e5be394}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {ca06186c-6c09-458f-a272-778bb3a9b926}, !- Handle
  Generic Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bdc61090-7436-44d2-8983-486f3ede66e9}; !- Layer 1

OS:Construction,
  {6da63d1d-2bf8-4911-bfe8-584c43e8d254}, !- Handle
  Generic Single Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {7bc77a17-53e8-4f8c-afa2-0dcb2e5be394}; !- Layer 1

OS:Construction,
  {7c39ec9a-eace-4a68-a7ec-d2b07db0e7c4}, !- Handle
  Generic Shade,                          !- Name
  ,                                       !- Surface Rendering Name
  {439ce5e5-883b-4648-a27f-deefdcbccf9b}; !- Layer 1

OS:Material,
  {439ce5e5-883b-4648-a27f-deefdcbccf9b}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {96a3a67f-20a3-4fd5-9b7e-0d6c4f52f205}, !- Handle
  Generic Context,                        !- Name
  ,                                       !- Surface Rendering Name
  {d544ddb9-fd54-41e2-8a9c-ff0a299aae5a}; !- Layer 1

OS:Material,
  {d544ddb9-fd54-41e2-8a9c-ff0a299aae5a}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {f3e2414a-620b-49db-9841-79cd90785ddb}, !- Handle
  Generic Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ef933899-15c6-4dc7-8e71-3abad1502d43}, !- Layer 1
  {526c14f9-6a1e-4a5e-8cb6-5e779657b4fe}, !- Layer 2
  {a4f00914-bfc5-4f63-84c1-4340b7b82d0a}; !- Layer 3

OS:Construction,
  {ca5b4926-69e9-4f58-b766-671c1c73752f}, !- Handle
  Generic Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {74b443f9-c2ee-433e-b551-9a27f1d7c4f0}, !- Layer 1
  {0b46fb68-59e0-4ea8-9939-0ba42982d548}, !- Layer 2
  {74b443f9-c2ee-433e-b551-9a27f1d7c4f0}; !- Layer 3

OS:Construction,
  {082fd217-069a-4f20-a939-e9ee153564c2}, !- Handle
  Generic Exposed Floor,                  !- Name
  ,                                       !- Surface Rendering Name
  {fbb5dbaa-fbec-4290-8879-fa6c74d3ca30}, !- Layer 1
  {526c14f9-6a1e-4a5e-8cb6-5e779657b4fe}, !- Layer 2
  {b1cc806a-3b1c-4d68-9eca-5606eb8ae61d}, !- Layer 3
  {ef933899-15c6-4dc7-8e71-3abad1502d43}; !- Layer 4

OS:Construction,
  {e5a12286-1f1c-4100-8902-7efa5477b79a}, !- Handle
  Generic Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {a4f00914-bfc5-4f63-84c1-4340b7b82d0a}, !- Layer 1
  {526c14f9-6a1e-4a5e-8cb6-5e779657b4fe}, !- Layer 2
  {ef933899-15c6-4dc7-8e71-3abad1502d43}; !- Layer 3

OS:Construction,
  {21de077f-4bb1-4cc5-89f8-4b12139e6982}, !- Handle
  Generic Ground Slab,                    !- Name
  ,                                       !- Surface Rendering Name
  {b1cc806a-3b1c-4d68-9eca-5606eb8ae61d}, !- Layer 1
  {ee62b4f9-f3bf-4ffd-b6fa-a6a758c5fea5}; !- Layer 2

OS:Construction,
  {9adbcf6f-b97a-4e26-87a8-460415a13744}, !- Handle
  Generic Roof,                           !- Name
  ,                                       !- Surface Rendering Name
  {67d7abf0-b1ab-49ac-94b2-ec83aea8cb87}, !- Layer 1
  {b1cc806a-3b1c-4d68-9eca-5606eb8ae61d}, !- Layer 2
  {ef933899-15c6-4dc7-8e71-3abad1502d43}, !- Layer 3
  {526c14f9-6a1e-4a5e-8cb6-5e779657b4fe}, !- Layer 4
  {a4f00914-bfc5-4f63-84c1-4340b7b82d0a}; !- Layer 5

OS:Construction,
  {2a1e9fb5-45dc-4a97-8285-5981062dc875}, !- Handle
  Generic Exterior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {1dfa5ade-3d10-4484-a7ec-7a583f63c9a6}, !- Layer 1
  {ef933899-15c6-4dc7-8e71-3abad1502d43}, !- Layer 2
  {b1cc806a-3b1c-4d68-9eca-5606eb8ae61d}, !- Layer 3
  {0b46fb68-59e0-4ea8-9939-0ba42982d548}, !- Layer 4
  {74b443f9-c2ee-433e-b551-9a27f1d7c4f0}; !- Layer 5

OS:Construction,
  {a598d1cf-3743-4a6c-aa34-e37a490dd2d2}, !- Handle
  Generic Underground Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {b1cc806a-3b1c-4d68-9eca-5606eb8ae61d}, !- Layer 1
  {ee62b4f9-f3bf-4ffd-b6fa-a6a758c5fea5}, !- Layer 2
  {0b46fb68-59e0-4ea8-9939-0ba42982d548}, !- Layer 3
  {74b443f9-c2ee-433e-b551-9a27f1d7c4f0}; !- Layer 4

OS:Construction:AirBoundary,
  {0fda649e-a6c7-4bf6-85f5-31e68bd67e9f}, !- Handle
  Generic Air Boundary,                   !- Name
  GroupedZones,                           !- Solar and Daylighting Method
  GroupedZones,                           !- Radiant Exchange Method
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {6f8f12e6-7f21-4dcd-83a8-396311c4599d}, !- Handle
  Generic Underground Roof,               !- Name
  ,                                       !- Surface Rendering Name
  {b1cc806a-3b1c-4d68-9eca-5606eb8ae61d}, !- Layer 1
  {ee62b4f9-f3bf-4ffd-b6fa-a6a758c5fea5}, !- Layer 2
  {526c14f9-6a1e-4a5e-8cb6-5e779657b4fe}, !- Layer 3
  {a4f00914-bfc5-4f63-84c1-4340b7b82d0a}; !- Layer 4

OS:Construction,
  {e67c5676-aadd-4f9a-9c14-ecb07ed32b89}, !- Handle
  Generic Double Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {f77ca26e-7ddc-49a4-862a-eac0a83bceaa}, !- Layer 1
  {4eae5dd1-a126-4371-887e-4165dd2e41f6}, !- Layer 2
  {7bc77a17-53e8-4f8c-afa2-0dcb2e5be394}; !- Layer 3

OS:Construction,
  {d44ea14b-3a5d-4a42-b80c-a8b4df116284}, !- Handle
  Generic Exterior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fbb5dbaa-fbec-4290-8879-fa6c74d3ca30}, !- Layer 1
  {4a91ddbc-3c70-4de1-8a29-0258e0f49d5c}, !- Layer 2
  {fbb5dbaa-fbec-4290-8879-fa6c74d3ca30}; !- Layer 3

OS:DefaultConstructionSet,
  {02e5db54-a623-48f2-9577-793b4c730041}, !- Handle
  Default Generic Construction Set,       !- Name
  {2e40f99b-a8f9-4ef4-b677-43aced78ef37}, !- Default Exterior Surface Constructions Name
  {7e0d1b69-d500-4b97-a6da-ceccb787c365}, !- Default Interior Surface Constructions Name
  {b17c6395-a9bc-428c-bd33-2a6bf18f6ffe}, !- Default Ground Contact Surface Constructions Name
  {426edd29-a919-4b97-a45b-bd7de8009739}, !- Default Exterior SubSurface Constructions Name
  {b8621a5d-466f-47cc-8318-7e7d6e09aeb5}, !- Default Interior SubSurface Constructions Name
  {0fda649e-a6c7-4bf6-85f5-31e68bd67e9f}, !- Interior Partition Construction Name
  {7c39ec9a-eace-4a68-a7ec-d2b07db0e7c4}, !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {ca5b4926-69e9-4f58-b766-671c1c73752f}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7e0d1b69-d500-4b97-a6da-ceccb787c365}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e5a12286-1f1c-4100-8902-7efa5477b79a}, !- Floor Construction Name
  {ca5b4926-69e9-4f58-b766-671c1c73752f}, !- Wall Construction Name
  {f3e2414a-620b-49db-9841-79cd90785ddb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2e40f99b-a8f9-4ef4-b677-43aced78ef37}, !- Handle
  Default Surface Constructions 2,        !- Name
  {082fd217-069a-4f20-a939-e9ee153564c2}, !- Floor Construction Name
  {2a1e9fb5-45dc-4a97-8285-5981062dc875}, !- Wall Construction Name
  {9adbcf6f-b97a-4e26-87a8-460415a13744}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b17c6395-a9bc-428c-bd33-2a6bf18f6ffe}, !- Handle
  Default Surface Constructions 3,        !- Name
  {21de077f-4bb1-4cc5-89f8-4b12139e6982}, !- Floor Construction Name
  {a598d1cf-3743-4a6c-aa34-e37a490dd2d2}, !- Wall Construction Name
  {6f8f12e6-7f21-4dcd-83a8-396311c4599d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b8621a5d-466f-47cc-8318-7e7d6e09aeb5}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {6da63d1d-2bf8-4911-bfe8-584c43e8d254}, !- Fixed Window Construction Name
  {6da63d1d-2bf8-4911-bfe8-584c43e8d254}, !- Operable Window Construction Name
  {ca06186c-6c09-458f-a272-778bb3a9b926}, !- Door Construction Name
  {6da63d1d-2bf8-4911-bfe8-584c43e8d254}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {426edd29-a919-4b97-a45b-bd7de8009739}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e67c5676-aadd-4f9a-9c14-ecb07ed32b89}, !- Fixed Window Construction Name
  {e67c5676-aadd-4f9a-9c14-ecb07ed32b89}, !- Operable Window Construction Name
  {d44ea14b-3a5d-4a42-b80c-a8b4df116284}, !- Door Construction Name
  {e67c5676-aadd-4f9a-9c14-ecb07ed32b89}, !- Glass Door Construction Name
  {d44ea14b-3a5d-4a42-b80c-a8b4df116284}, !- Overhead Door Construction Name
  {e67c5676-aadd-4f9a-9c14-ecb07ed32b89}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Schedule:Ruleset,
  {3e4f9178-0bcc-4e18-b684-b267b5605e3a}, !- Handle
  Always On,                              !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  {2c454084-ff8f-445c-a3bb-c8e7dde9a679}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c454084-ff8f-445c-a3bb-c8e7dde9a679}, !- Handle
  Schedule Day 20,                        !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3647fe3-0f78-45ac-9554-104f4f48baee}, !- Handle
  Always On_Day Schedule,                 !- Name
  {e2c89498-0246-4490-8588-57741f1487db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {ecb2d7c9-b584-4247-8f07-c4dccd6a8dbd}, !- Handle
  Room_d27f8739,                          !- Name
  {e5f85f9f-a510-468e-a596-c7e0664dcfd7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e30e3d72-b2cd-4002-b6b1-994a3137586f}, !- Building Story Name
  {fb7e08b0-1380-484a-8ba1-c51c4a02a3f1}; !- Thermal Zone Name

OS:ThermalZone,
  {fb7e08b0-1380-484a-8ba1-c51c4a02a3f1}, !- Handle
  Room_d27f8739,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70648129-5f28-43f8-ae5b-13c96f2c47a9}, !- Zone Air Inlet Port List
  {607374b0-7ccc-464b-8fc3-0f93589027cb}, !- Zone Air Exhaust Port List
  {fd022e07-0b5d-4c49-bec1-251336da1973}, !- Zone Air Node Name
  {007f9baa-9cc8-4b16-800f-9080d97227d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {617cbbe1-520f-4e02-a864-bbb2de260923}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98840821-dcdb-462a-be78-2c1fd0371b46}, !- Handle
  Node 1,                                 !- Name
  {fd022e07-0b5d-4c49-bec1-251336da1973}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd022e07-0b5d-4c49-bec1-251336da1973}, !- Handle
  {bb7614e9-f645-4643-955e-95cabbde27a2}, !- Name
  {fb7e08b0-1380-484a-8ba1-c51c4a02a3f1}, !- Source Object
  11,                                     !- Outlet Port
  {98840821-dcdb-462a-be78-2c1fd0371b46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70648129-5f28-43f8-ae5b-13c96f2c47a9}, !- Handle
  {ba64df14-80cc-4408-b843-e5450ca8553d}, !- Name
  {fb7e08b0-1380-484a-8ba1-c51c4a02a3f1}, !- HVAC Component
  {03573407-249f-425a-bd6f-ea5f7eca676a}; !- Port 1

OS:PortList,
  {607374b0-7ccc-464b-8fc3-0f93589027cb}, !- Handle
  {495e0188-566c-4e3f-b49a-39e91e3085c2}, !- Name
  {fb7e08b0-1380-484a-8ba1-c51c4a02a3f1}, !- HVAC Component
  {a90102ed-b09c-45a7-be92-296ef352a161}; !- Port 1

OS:PortList,
  {007f9baa-9cc8-4b16-800f-9080d97227d6}, !- Handle
  {931c0d12-0062-4373-b1cb-e6d0ccb7a6a4}, !- Name
  {fb7e08b0-1380-484a-8ba1-c51c4a02a3f1}; !- HVAC Component

OS:Sizing:Zone,
  {1b358dae-bb67-434b-8810-2f72fdd6006b}, !- Handle
  {fb7e08b0-1380-484a-8ba1-c51c4a02a3f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c63f4c84-6b0a-43ca-8e25-413d066c9960}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {fb7e08b0-1380-484a-8ba1-c51c4a02a3f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6691b636-827a-4ca3-9112-c3a48cb7302b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {e30e3d72-b2cd-4002-b6b1-994a3137586f}, !- Handle
  Story_71055415,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Surface,
  {a8387bee-9068-476c-9ede-d3e7e0dc9bf0}, !- Handle
  Room_d27f8739..Face0,                   !- Name
  Floor,                                  !- Surface Type
  {e5a12286-1f1c-4100-8902-7efa5477b79a}, !- Construction Name
  {ecb2d7c9-b584-4247-8f07-c4dccd6a8dbd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80885, 8.82885, 0,                    !- X,Y,Z Vertex 1 {m}
  3.80885, 7.05115, 0,                    !- X,Y,Z Vertex 2 {m}
  1.46115, 7.05115, 0,                    !- X,Y,Z Vertex 3 {m}
  1.46115, 8.82885, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6600a342-3d66-413d-bd0b-5b13611f9d94}, !- Handle
  Room_d27f8739..Face1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecb2d7c9-b584-4247-8f07-c4dccd6a8dbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d37663-55b9-4bc4-811c-8fd366f4af63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.46115, 7.05115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  1.46115, 7.05115, 0,                    !- X,Y,Z Vertex 2 {m}
  3.80885, 7.05115, 0,                    !- X,Y,Z Vertex 3 {m}
  3.80885, 7.05115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d7da653-46ea-487c-9501-93cff1f88a15}, !- Handle
  Room_d27f8739..Face2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecb2d7c9-b584-4247-8f07-c4dccd6a8dbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e46ee5e0-bb14-45b2-b4d1-92e222290371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80885, 7.05115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.80885, 7.05115, 0,                    !- X,Y,Z Vertex 2 {m}
  3.80885, 8.82885, 0,                    !- X,Y,Z Vertex 3 {m}
  3.80885, 8.82885, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc4f43e-cf14-4976-9e5e-1523a4b5f0f8}, !- Handle
  Room_d27f8739..Face3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecb2d7c9-b584-4247-8f07-c4dccd6a8dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80885, 8.82885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.80885, 8.82885, 0,                    !- X,Y,Z Vertex 2 {m}
  1.46115, 8.82885, 0,                    !- X,Y,Z Vertex 3 {m}
  1.46115, 8.82885, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89d9efd1-9a81-4709-a94c-b975020e7e58}, !- Handle
  Room_d27f8739..Face3_Glz1,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccc4f43e-cf14-4976-9e5e-1523a4b5f0f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.27794412412744, 8.82885, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  3.27794412412744, 8.82885, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  1.99205587587256, 8.82885, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  1.99205587587256, 8.82885, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db2dd22b-aae8-46bf-83b0-b2f8839d10b7}, !- Handle
  Room_d27f8739..Face4,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecb2d7c9-b584-4247-8f07-c4dccd6a8dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.46115, 8.82885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  1.46115, 8.82885, 0,                    !- X,Y,Z Vertex 2 {m}
  1.46115, 7.05115, 0,                    !- X,Y,Z Vertex 3 {m}
  1.46115, 7.05115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00f6e65d-caa3-4dbf-b7ac-d250e1fd418c}, !- Handle
  Room_d27f8739..Face4_Glz1,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db2dd22b-aae8-46bf-83b0-b2f8839d10b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.46115, 8.42684319523847, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  1.46115, 8.42684319523847, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  1.46115, 7.45315680476153, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  1.46115, 7.45315680476153, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32c5722-1778-46ed-989a-75a5bbee4c82}, !- Handle
  Room_d27f8739..Face5,                   !- Name
  RoofCeiling,                            !- Surface Type
  {f3e2414a-620b-49db-9841-79cd90785ddb}, !- Construction Name
  {ecb2d7c9-b584-4247-8f07-c4dccd6a8dbd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80885, 7.05115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.80885, 8.82885, 2.5,                  !- X,Y,Z Vertex 2 {m}
  1.46115, 8.82885, 2.5,                  !- X,Y,Z Vertex 3 {m}
  1.46115, 7.05115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {617cbbe1-520f-4e02-a864-bbb2de260923}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {90709ad7-c29d-4b96-91c9-cafbf7973007}, !- Heating Setpoint Temperature Schedule Name
  {91557f1b-fe46-48f9-9a1b-2b2d5ce1ca4f}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {ad3cb0b4-dd69-48a8-985c-65ccda0f12b2}, !- Handle
  Room_df3cb535,                          !- Name
  {e5f85f9f-a510-468e-a596-c7e0664dcfd7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e30e3d72-b2cd-4002-b6b1-994a3137586f}, !- Building Story Name
  {671422ce-bbba-461a-8149-86fa541345f6}; !- Thermal Zone Name

OS:ThermalZone,
  {671422ce-bbba-461a-8149-86fa541345f6}, !- Handle
  Room_df3cb535,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da532e0c-2815-4cac-a60c-ac756392a41b}, !- Zone Air Inlet Port List
  {f77b4cc8-35be-45db-b3af-b1b5ade488e2}, !- Zone Air Exhaust Port List
  {e86a1d27-152e-495c-9f5c-066a2a873ec5}, !- Zone Air Node Name
  {7daa0172-4363-43da-af84-0c6268840780}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {400d7f7f-9724-4884-8389-08ca86b2c4ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1014ca5c-d18b-40d5-ae12-0e4846acd1f1}, !- Handle
  Node 2,                                 !- Name
  {e86a1d27-152e-495c-9f5c-066a2a873ec5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e86a1d27-152e-495c-9f5c-066a2a873ec5}, !- Handle
  {bb882412-0f46-4946-b496-08fcf2f78cf9}, !- Name
  {671422ce-bbba-461a-8149-86fa541345f6}, !- Source Object
  11,                                     !- Outlet Port
  {1014ca5c-d18b-40d5-ae12-0e4846acd1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da532e0c-2815-4cac-a60c-ac756392a41b}, !- Handle
  {2b6ad8a3-7c17-4e58-91ea-97c05ebb1f09}, !- Name
  {671422ce-bbba-461a-8149-86fa541345f6}, !- HVAC Component
  {91e44899-bb72-466d-975a-3bb051eb0216}; !- Port 1

OS:PortList,
  {f77b4cc8-35be-45db-b3af-b1b5ade488e2}, !- Handle
  {d7dcc60c-e2a8-4c0d-886e-fb4e1ac0ebc0}, !- Name
  {671422ce-bbba-461a-8149-86fa541345f6}, !- HVAC Component
  {c5b4b43b-8621-4929-8e5d-7a42a10b13bd}; !- Port 1

OS:PortList,
  {7daa0172-4363-43da-af84-0c6268840780}, !- Handle
  {d869ca6c-b449-4bb4-aa41-89686fa537a0}, !- Name
  {671422ce-bbba-461a-8149-86fa541345f6}; !- HVAC Component

OS:Sizing:Zone,
  {d01c38e6-56a1-4ef7-afaa-4ec372dd0d49}, !- Handle
  {671422ce-bbba-461a-8149-86fa541345f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94b73489-4394-485f-ad44-d1dbe3a9e74c}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {671422ce-bbba-461a-8149-86fa541345f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be50942c-b068-45a5-9c03-9338e508c5cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {94f916fa-864d-4044-8157-0491f209025c}, !- Handle
  Room_df3cb535..Face0,                   !- Name
  Floor,                                  !- Surface Type
  {e5a12286-1f1c-4100-8902-7efa5477b79a}, !- Construction Name
  {ad3cb0b4-dd69-48a8-985c-65ccda0f12b2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77885, 8.82885, 0,                    !- X,Y,Z Vertex 1 {m}
  6.77885, 5.37115, 0,                    !- X,Y,Z Vertex 2 {m}
  3.81115, 5.37115, 0,                    !- X,Y,Z Vertex 3 {m}
  3.81115, 8.82885, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd7c7c12-935c-43ea-82c1-936b88a65cb0}, !- Handle
  Room_df3cb535..Face1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3cb0b4-dd69-48a8-985c-65ccda0f12b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6a439bf-f9a8-4781-9f3c-8b0a777c1500}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81115, 5.37115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.81115, 5.37115, 0,                    !- X,Y,Z Vertex 2 {m}
  6.77885, 5.37115, 0,                    !- X,Y,Z Vertex 3 {m}
  6.77885, 5.37115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a523e3d3-dbce-4e58-8b39-d7b24926c5bd}, !- Handle
  Room_df3cb535..Face2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3cb0b4-dd69-48a8-985c-65ccda0f12b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77885, 5.37115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  6.77885, 5.37115, 0,                    !- X,Y,Z Vertex 2 {m}
  6.77885, 8.82885, 0,                    !- X,Y,Z Vertex 3 {m}
  6.77885, 8.82885, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3e72805-a683-4f73-886f-e2318ca058ba}, !- Handle
  Room_df3cb535..Face2_Glz1,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a523e3d3-dbce-4e58-8b39-d7b24926c5bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.77885, 6.15306985645719, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  6.77885, 6.15306985645719, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  6.77885, 8.04693014354281, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  6.77885, 8.04693014354281, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a3129c2-a2f5-418f-a1a7-021fbbbb46f3}, !- Handle
  Room_df3cb535..Face3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3cb0b4-dd69-48a8-985c-65ccda0f12b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77885, 8.82885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  6.77885, 8.82885, 0,                    !- X,Y,Z Vertex 2 {m}
  3.81115, 8.82885, 0,                    !- X,Y,Z Vertex 3 {m}
  3.81115, 8.82885, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b0dc3f0-9fea-45ad-b4fe-bb1c8f9a1245}, !- Handle
  Room_df3cb535..Face3_Glz1,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a3129c2-a2f5-418f-a1a7-021fbbbb46f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.10773811695404, 8.82885, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  6.10773811695404, 8.82885, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  4.48226188304596, 8.82885, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  4.48226188304596, 8.82885, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e46ee5e0-bb14-45b2-b4d1-92e222290371}, !- Handle
  Room_df3cb535..Face4,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3cb0b4-dd69-48a8-985c-65ccda0f12b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d7da653-46ea-487c-9501-93cff1f88a15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81115, 8.82885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.81115, 8.82885, 0,                    !- X,Y,Z Vertex 2 {m}
  3.81115, 7.05115, 0,                    !- X,Y,Z Vertex 3 {m}
  3.81115, 7.05115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eadacc9-0718-4f9c-bdea-55bf3707db4d}, !- Handle
  Room_df3cb535..Face5,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3cb0b4-dd69-48a8-985c-65ccda0f12b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {680bc301-643b-4b24-8cb5-f14d09bd14ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81115, 7.05115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.81115, 7.05115, 0,                    !- X,Y,Z Vertex 2 {m}
  3.81115, 5.37115, 0,                    !- X,Y,Z Vertex 3 {m}
  3.81115, 5.37115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eee6db8c-a6c7-4a4d-93a3-00174fe39cc9}, !- Handle
  Room_df3cb535..Face6,                   !- Name
  RoofCeiling,                            !- Surface Type
  {f3e2414a-620b-49db-9841-79cd90785ddb}, !- Construction Name
  {ad3cb0b4-dd69-48a8-985c-65ccda0f12b2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77885, 5.37115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  6.77885, 8.82885, 2.5,                  !- X,Y,Z Vertex 2 {m}
  3.81115, 8.82885, 2.5,                  !- X,Y,Z Vertex 3 {m}
  3.81115, 5.37115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {400d7f7f-9724-4884-8389-08ca86b2c4ce}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {90709ad7-c29d-4b96-91c9-cafbf7973007}, !- Heating Setpoint Temperature Schedule Name
  {91557f1b-fe46-48f9-9a1b-2b2d5ce1ca4f}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {c1296fbd-263b-435d-8165-c7238e362238}, !- Handle
  Room_565db822,                          !- Name
  {e5f85f9f-a510-468e-a596-c7e0664dcfd7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e30e3d72-b2cd-4002-b6b1-994a3137586f}, !- Building Story Name
  {8a7a31c0-df38-4617-b517-474dedec2ce6}; !- Thermal Zone Name

OS:ThermalZone,
  {8a7a31c0-df38-4617-b517-474dedec2ce6}, !- Handle
  Room_565db822,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17a72185-bc14-40a9-9eaa-f31731e916d3}, !- Zone Air Inlet Port List
  {2a2d1cca-1c81-4ef9-8cf3-df5c60517a7f}, !- Zone Air Exhaust Port List
  {b132cb79-db35-4908-a28f-cec8e0121ca8}, !- Zone Air Node Name
  {4319026b-0cbf-453f-9d9e-9408b366cb7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0510fde5-2ab6-4f9d-b816-ecf278065581}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef2b3a0f-6924-4f47-b0ce-7037ef80a9ce}, !- Handle
  Node 3,                                 !- Name
  {b132cb79-db35-4908-a28f-cec8e0121ca8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b132cb79-db35-4908-a28f-cec8e0121ca8}, !- Handle
  {341e44a8-0f55-49ed-baa2-8f6ba82948e4}, !- Name
  {8a7a31c0-df38-4617-b517-474dedec2ce6}, !- Source Object
  11,                                     !- Outlet Port
  {ef2b3a0f-6924-4f47-b0ce-7037ef80a9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17a72185-bc14-40a9-9eaa-f31731e916d3}, !- Handle
  {9ee6b0d5-7378-45d3-9f8b-4363fb6e4c54}, !- Name
  {8a7a31c0-df38-4617-b517-474dedec2ce6}, !- HVAC Component
  {92fefe65-da30-4395-a840-4596848964c2}; !- Port 1

OS:PortList,
  {2a2d1cca-1c81-4ef9-8cf3-df5c60517a7f}, !- Handle
  {240210df-4b83-4d53-95bb-425629e420ae}, !- Name
  {8a7a31c0-df38-4617-b517-474dedec2ce6}, !- HVAC Component
  {95d70210-e716-49d5-9f52-c15da1872519}; !- Port 1

OS:PortList,
  {4319026b-0cbf-453f-9d9e-9408b366cb7a}, !- Handle
  {35ed1581-3cc0-4afa-8ccb-6ebaf2a166ff}, !- Name
  {8a7a31c0-df38-4617-b517-474dedec2ce6}; !- HVAC Component

OS:Sizing:Zone,
  {4524eace-40c3-4a67-9d17-33517298a99d}, !- Handle
  {8a7a31c0-df38-4617-b517-474dedec2ce6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bbd7ad8d-5853-4931-8b67-84abd6a104cd}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {8a7a31c0-df38-4617-b517-474dedec2ce6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69cbb983-ed4b-4ec0-979f-aacccbc722f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {a7cadae6-072a-46e8-b6cf-8bb6f4c55c56}, !- Handle
  Room_565db822..Face0,                   !- Name
  Floor,                                  !- Surface Type
  {e5a12286-1f1c-4100-8902-7efa5477b79a}, !- Construction Name
  {c1296fbd-263b-435d-8165-c7238e362238}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80885, 7.04885, 0,                    !- X,Y,Z Vertex 1 {m}
  3.80885, 5.37115, 0,                    !- X,Y,Z Vertex 2 {m}
  0.07115, 5.37115, 0,                    !- X,Y,Z Vertex 3 {m}
  0.07115, 7.04885, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27113a8c-441d-4b9f-8c22-7177a9dff3ba}, !- Handle
  Room_565db822..Face1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1296fbd-263b-435d-8165-c7238e362238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3ba6d1-d981-4d6a-991c-e3cc6ef54813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.07115, 5.37115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  0.07115, 5.37115, 0,                    !- X,Y,Z Vertex 2 {m}
  3.80885, 5.37115, 0,                    !- X,Y,Z Vertex 3 {m}
  3.80885, 5.37115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680bc301-643b-4b24-8cb5-f14d09bd14ef}, !- Handle
  Room_565db822..Face2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1296fbd-263b-435d-8165-c7238e362238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eadacc9-0718-4f9c-bdea-55bf3707db4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80885, 5.37115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.80885, 5.37115, 0,                    !- X,Y,Z Vertex 2 {m}
  3.80885, 7.04885, 0,                    !- X,Y,Z Vertex 3 {m}
  3.80885, 7.04885, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d37663-55b9-4bc4-811c-8fd366f4af63}, !- Handle
  Room_565db822..Face3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1296fbd-263b-435d-8165-c7238e362238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6600a342-3d66-413d-bd0b-5b13611f9d94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80885, 7.04885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.80885, 7.04885, 0,                    !- X,Y,Z Vertex 2 {m}
  1.46115, 7.04885, 0,                    !- X,Y,Z Vertex 3 {m}
  1.46115, 7.04885, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6a71111-34bd-437d-b578-0888d9a9ba2e}, !- Handle
  Room_565db822..Face4,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1296fbd-263b-435d-8165-c7238e362238}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.46115, 7.04885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  1.46115, 7.04885, 0,                    !- X,Y,Z Vertex 2 {m}
  0.07115, 7.04885, 0,                    !- X,Y,Z Vertex 3 {m}
  0.07115, 7.04885, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b82174a6-1f5b-4631-a2b3-5f0460419444}, !- Handle
  Room_565db822..Face4_Glz1,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6a71111-34bd-437d-b578-0888d9a9ba2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.14681717746609, 7.04885, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  1.14681717746609, 7.04885, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  0.38548282253391, 7.04885, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  0.38548282253391, 7.04885, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8115cb38-79af-47d5-bd8b-de277c25d095}, !- Handle
  Room_565db822..Face5,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1296fbd-263b-435d-8165-c7238e362238}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.07115, 7.04885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  0.07115, 7.04885, 0,                    !- X,Y,Z Vertex 2 {m}
  0.07115, 5.37115, 0,                    !- X,Y,Z Vertex 3 {m}
  0.07115, 5.37115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {096a455a-4841-449c-a717-ce63f3576adf}, !- Handle
  Room_565db822..Face5_Glz1,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8115cb38-79af-47d5-bd8b-de277c25d095}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.07115, 6.66945706736321, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  0.07115, 6.66945706736321, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  0.07115, 5.75054293263679, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  0.07115, 5.75054293263679, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c573fb47-9309-47da-abe1-b5568f269425}, !- Handle
  Room_565db822..Face6,                   !- Name
  RoofCeiling,                            !- Surface Type
  {f3e2414a-620b-49db-9841-79cd90785ddb}, !- Construction Name
  {c1296fbd-263b-435d-8165-c7238e362238}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80885, 5.37115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.80885, 7.04885, 2.5,                  !- X,Y,Z Vertex 2 {m}
  0.07115, 7.04885, 2.5,                  !- X,Y,Z Vertex 3 {m}
  0.07115, 5.37115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {0510fde5-2ab6-4f9d-b816-ecf278065581}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {90709ad7-c29d-4b96-91c9-cafbf7973007}, !- Heating Setpoint Temperature Schedule Name
  {91557f1b-fe46-48f9-9a1b-2b2d5ce1ca4f}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {98340271-1c1b-4239-9636-bc54e0071bde}, !- Handle
  Room_184271ff,                          !- Name
  {e5f85f9f-a510-468e-a596-c7e0664dcfd7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e30e3d72-b2cd-4002-b6b1-994a3137586f}, !- Building Story Name
  {3694dc18-abc0-4426-a6bb-a5463bd5af68}; !- Thermal Zone Name

OS:ThermalZone,
  {3694dc18-abc0-4426-a6bb-a5463bd5af68}, !- Handle
  Room_184271ff,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45a1301e-c4c4-4a89-a0aa-d1bba9fccb4d}, !- Zone Air Inlet Port List
  {98085045-d929-4eff-8c95-4a385f98363b}, !- Zone Air Exhaust Port List
  {843cc11b-8341-4316-8f7d-bd40cbda987d}, !- Zone Air Node Name
  {e45c830b-850e-4e6c-8eb0-d99172b9a2dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42d491c6-4675-40cb-b6f3-c76893ab7fa9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae3e24f9-9442-4b97-90b3-730e85c59787}, !- Handle
  Node 4,                                 !- Name
  {843cc11b-8341-4316-8f7d-bd40cbda987d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {843cc11b-8341-4316-8f7d-bd40cbda987d}, !- Handle
  {4bb1af3e-a5a8-4935-998a-0676eb203fc7}, !- Name
  {3694dc18-abc0-4426-a6bb-a5463bd5af68}, !- Source Object
  11,                                     !- Outlet Port
  {ae3e24f9-9442-4b97-90b3-730e85c59787}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45a1301e-c4c4-4a89-a0aa-d1bba9fccb4d}, !- Handle
  {4194c2a2-b4a3-423a-837c-6172b3f95106}, !- Name
  {3694dc18-abc0-4426-a6bb-a5463bd5af68}, !- HVAC Component
  {4117a84d-9620-42f2-855b-2cb46c19ca26}; !- Port 1

OS:PortList,
  {98085045-d929-4eff-8c95-4a385f98363b}, !- Handle
  {1c0af39b-2188-45e0-a269-c1827a9d6f5c}, !- Name
  {3694dc18-abc0-4426-a6bb-a5463bd5af68}, !- HVAC Component
  {8bdeed96-1736-4ea6-b8df-cab8604a4d0b}; !- Port 1

OS:PortList,
  {e45c830b-850e-4e6c-8eb0-d99172b9a2dc}, !- Handle
  {80f41040-f1d1-44ce-9223-d441b4ec714e}, !- Name
  {3694dc18-abc0-4426-a6bb-a5463bd5af68}; !- HVAC Component

OS:Sizing:Zone,
  {5b3cd9f6-f805-4a2c-823b-17f8cb3f7dc4}, !- Handle
  {3694dc18-abc0-4426-a6bb-a5463bd5af68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e02cb7cc-fd5e-498f-9b0c-c6b29238f9b1}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {3694dc18-abc0-4426-a6bb-a5463bd5af68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4509259a-8035-45b5-8705-892412d9f27e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {47a62756-5836-41b7-8f33-b13863c330f3}, !- Handle
  Room_184271ff..Face0,                   !- Name
  Floor,                                  !- Surface Type
  {e5a12286-1f1c-4100-8902-7efa5477b79a}, !- Construction Name
  {98340271-1c1b-4239-9636-bc54e0071bde}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77885, 5.36885, 0,                    !- X,Y,Z Vertex 1 {m}
  6.77885, 0.04115, 0,                    !- X,Y,Z Vertex 2 {m}
  3.81115, 0.04115, 0,                    !- X,Y,Z Vertex 3 {m}
  3.81115, 5.36885, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b0d2b0e-0e45-4754-98d4-e6c1f4224824}, !- Handle
  Room_184271ff..Face1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98340271-1c1b-4239-9636-bc54e0071bde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81115, 0.04115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.81115, 0.04115, 0,                    !- X,Y,Z Vertex 2 {m}
  6.77885, 0.04115, 0,                    !- X,Y,Z Vertex 3 {m}
  6.77885, 0.04115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56551e35-e475-474d-9b9f-ffedf8edae68}, !- Handle
  Room_184271ff..Face1_Glz1,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b0d2b0e-0e45-4754-98d4-e6c1f4224824}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.48226188304596, 0.04115, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  4.48226188304596, 0.04115, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  6.10773811695404, 0.04115, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  6.10773811695404, 0.04115, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e5226c6-cd7b-452d-8232-9ce4d360caf0}, !- Handle
  Room_184271ff..Face2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98340271-1c1b-4239-9636-bc54e0071bde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77885, 0.04115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  6.77885, 0.04115, 0,                    !- X,Y,Z Vertex 2 {m}
  6.77885, 5.36885, 0,                    !- X,Y,Z Vertex 3 {m}
  6.77885, 5.36885, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1241e00-48b9-4c99-b654-a65b232bead8}, !- Handle
  Room_184271ff..Face2_Glz1,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e5226c6-cd7b-452d-8232-9ce4d360caf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.77885, 1.24594926518986, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  6.77885, 1.24594926518986, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  6.77885, 4.16405073481014, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  6.77885, 4.16405073481014, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6a439bf-f9a8-4781-9f3c-8b0a777c1500}, !- Handle
  Room_184271ff..Face3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98340271-1c1b-4239-9636-bc54e0071bde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd7c7c12-935c-43ea-82c1-936b88a65cb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77885, 5.36885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  6.77885, 5.36885, 0,                    !- X,Y,Z Vertex 2 {m}
  3.81115, 5.36885, 0,                    !- X,Y,Z Vertex 3 {m}
  3.81115, 5.36885, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4733f500-0de0-4171-a412-75693a9a21f8}, !- Handle
  Room_184271ff..Face4,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98340271-1c1b-4239-9636-bc54e0071bde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {122e5462-3aaa-48e1-b18e-fb10b1181edb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81115, 5.36885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.81115, 5.36885, 0,                    !- X,Y,Z Vertex 2 {m}
  3.81115, 0.04115, 0,                    !- X,Y,Z Vertex 3 {m}
  3.81115, 0.04115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d98410-17d3-4216-bd2f-9564c3e0d490}, !- Handle
  Room_184271ff..Face5,                   !- Name
  RoofCeiling,                            !- Surface Type
  {f3e2414a-620b-49db-9841-79cd90785ddb}, !- Construction Name
  {98340271-1c1b-4239-9636-bc54e0071bde}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77885, 0.04115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  6.77885, 5.36885, 2.5,                  !- X,Y,Z Vertex 2 {m}
  3.81115, 5.36885, 2.5,                  !- X,Y,Z Vertex 3 {m}
  3.81115, 0.04115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {42d491c6-4675-40cb-b6f3-c76893ab7fa9}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {90709ad7-c29d-4b96-91c9-cafbf7973007}, !- Heating Setpoint Temperature Schedule Name
  {91557f1b-fe46-48f9-9a1b-2b2d5ce1ca4f}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {b885d901-4e00-460b-a07c-b5a8a3c55fc7}, !- Handle
  Room_2268fc85,                          !- Name
  {e5f85f9f-a510-468e-a596-c7e0664dcfd7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e30e3d72-b2cd-4002-b6b1-994a3137586f}, !- Building Story Name
  {347a9580-f616-4317-8f3f-46a448257cc9}; !- Thermal Zone Name

OS:ThermalZone,
  {347a9580-f616-4317-8f3f-46a448257cc9}, !- Handle
  Room_2268fc85,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da92cb43-fd6c-4742-8e94-fda778836993}, !- Zone Air Inlet Port List
  {019fc3ec-7624-46f9-8a50-8258e566c9b3}, !- Zone Air Exhaust Port List
  {bb55e19c-80f0-4f27-81bf-7e8cb427d10e}, !- Zone Air Node Name
  {7b38dae5-9d03-4855-a6a9-a1ffa21bfaf1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6b90435-658e-4afd-919b-74205ee44772}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3647bbab-cd0d-49e2-911d-8e208895ebf5}, !- Handle
  Node 5,                                 !- Name
  {bb55e19c-80f0-4f27-81bf-7e8cb427d10e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb55e19c-80f0-4f27-81bf-7e8cb427d10e}, !- Handle
  {006a0eef-6423-4aa8-bb5f-aec2543489fd}, !- Name
  {347a9580-f616-4317-8f3f-46a448257cc9}, !- Source Object
  11,                                     !- Outlet Port
  {3647bbab-cd0d-49e2-911d-8e208895ebf5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da92cb43-fd6c-4742-8e94-fda778836993}, !- Handle
  {171e76df-cb08-4266-858b-4773db604e75}, !- Name
  {347a9580-f616-4317-8f3f-46a448257cc9}, !- HVAC Component
  {273ec918-ebfe-4252-80e0-c627331c4f20}; !- Port 1

OS:PortList,
  {019fc3ec-7624-46f9-8a50-8258e566c9b3}, !- Handle
  {39e5afb1-6612-4e9d-8b22-f34c3b8cf608}, !- Name
  {347a9580-f616-4317-8f3f-46a448257cc9}, !- HVAC Component
  {9d178f80-beae-4de9-b685-38ef61bab78a}; !- Port 1

OS:PortList,
  {7b38dae5-9d03-4855-a6a9-a1ffa21bfaf1}, !- Handle
  {cb011f85-5c7b-42ea-91c1-ef47c6f4e256}, !- Name
  {347a9580-f616-4317-8f3f-46a448257cc9}; !- HVAC Component

OS:Sizing:Zone,
  {4398af3b-1ca3-48ad-8cdc-cd4d98f625c3}, !- Handle
  {347a9580-f616-4317-8f3f-46a448257cc9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {791f9672-6161-4075-91cd-0bdf5a374260}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {347a9580-f616-4317-8f3f-46a448257cc9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e39acd70-cc13-4f46-9cc1-d4092c5ecf9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {700bb569-4d8b-45b9-a9fc-0d2a65079a98}, !- Handle
  Room_2268fc85..Face0,                   !- Name
  Floor,                                  !- Surface Type
  {e5a12286-1f1c-4100-8902-7efa5477b79a}, !- Construction Name
  {b885d901-4e00-460b-a07c-b5a8a3c55fc7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80885, 5.36885, 0,                    !- X,Y,Z Vertex 1 {m}
  3.80885, 0.04115, 0,                    !- X,Y,Z Vertex 2 {m}
  0.07115, 0.04115, 0,                    !- X,Y,Z Vertex 3 {m}
  0.07115, 5.36885, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65870560-6adc-482a-b9db-0e89695b2c06}, !- Handle
  Room_2268fc85..Face1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b885d901-4e00-460b-a07c-b5a8a3c55fc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.07115, 5.36885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  0.07115, 5.36885, 0,                    !- X,Y,Z Vertex 2 {m}
  0.07115, 0.04115, 0,                    !- X,Y,Z Vertex 3 {m}
  0.07115, 0.04115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00bdc848-fc30-4205-93fd-6ecda91b2b8f}, !- Handle
  Room_2268fc85..Face1_Glz1,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65870560-6adc-482a-b9db-0e89695b2c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.07115, 4.16405073481014, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  0.07115, 4.16405073481014, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  0.07115, 1.24594926518986, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  0.07115, 1.24594926518986, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da3f193d-6a00-4809-acca-6506a769e187}, !- Handle
  Room_2268fc85..Face2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b885d901-4e00-460b-a07c-b5a8a3c55fc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.07115, 0.04115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  0.07115, 0.04115, 0,                    !- X,Y,Z Vertex 2 {m}
  3.80885, 0.04115, 0,                    !- X,Y,Z Vertex 3 {m}
  3.80885, 0.04115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04dd9e74-4fd6-43ba-8091-42adbbb2c8eb}, !- Handle
  Room_2268fc85..Face2_Glz1,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da3f193d-6a00-4809-acca-6506a769e187}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.91638869840647, 0.04115, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  0.91638869840647, 0.04115, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  2.96361130159353, 0.04115, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  2.96361130159353, 0.04115, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {122e5462-3aaa-48e1-b18e-fb10b1181edb}, !- Handle
  Room_2268fc85..Face3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b885d901-4e00-460b-a07c-b5a8a3c55fc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4733f500-0de0-4171-a412-75693a9a21f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80885, 0.04115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.80885, 0.04115, 0,                    !- X,Y,Z Vertex 2 {m}
  3.80885, 5.36885, 0,                    !- X,Y,Z Vertex 3 {m}
  3.80885, 5.36885, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3ba6d1-d981-4d6a-991c-e3cc6ef54813}, !- Handle
  Room_2268fc85..Face4,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b885d901-4e00-460b-a07c-b5a8a3c55fc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27113a8c-441d-4b9f-8c22-7177a9dff3ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80885, 5.36885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.80885, 5.36885, 0,                    !- X,Y,Z Vertex 2 {m}
  0.07115, 5.36885, 0,                    !- X,Y,Z Vertex 3 {m}
  0.07115, 5.36885, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f602a18-0cfb-44f5-93ac-4547c7d5f621}, !- Handle
  Room_2268fc85..Face5,                   !- Name
  RoofCeiling,                            !- Surface Type
  {f3e2414a-620b-49db-9841-79cd90785ddb}, !- Construction Name
  {b885d901-4e00-460b-a07c-b5a8a3c55fc7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80885, 0.04115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.80885, 5.36885, 2.5,                  !- X,Y,Z Vertex 2 {m}
  0.07115, 5.36885, 2.5,                  !- X,Y,Z Vertex 3 {m}
  0.07115, 0.04115, 2.5;                  !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {f6b90435-658e-4afd-919b-74205ee44772}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {90709ad7-c29d-4b96-91c9-cafbf7973007}, !- Heating Setpoint Temperature Schedule Name
  {91557f1b-fe46-48f9-9a1b-2b2d5ce1ca4f}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {6691b636-827a-4ca3-9112-c3a48cb7302b}, !- Handle
  Room_d27f8739 Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  {0d187bbc-8ebd-4713-9010-ae36b4254afe}, !- Zone Supply Air Node Name
  {e2b49b1b-f188-411b-b9dd-3806b4dedcb9}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {784d6d91-0034-43b0-bb4e-a59961e68e48}, !- Handle
  Node 6,                                 !- Name
  {a90102ed-b09c-45a7-be92-296ef352a161}, !- Inlet Port
  {0d187bbc-8ebd-4713-9010-ae36b4254afe}; !- Outlet Port

OS:Connection,
  {a90102ed-b09c-45a7-be92-296ef352a161}, !- Handle
  {641e00b1-daf8-4a3e-a934-4cf9d4fb7a19}, !- Name
  {607374b0-7ccc-464b-8fc3-0f93589027cb}, !- Source Object
  3,                                      !- Outlet Port
  {784d6d91-0034-43b0-bb4e-a59961e68e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d187bbc-8ebd-4713-9010-ae36b4254afe}, !- Handle
  {d228723e-b7a5-464e-8453-91eab1af2c99}, !- Name
  {784d6d91-0034-43b0-bb4e-a59961e68e48}, !- Source Object
  3,                                      !- Outlet Port
  {6691b636-827a-4ca3-9112-c3a48cb7302b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {402858b9-38e0-49a2-964d-e1084b483bb1}, !- Handle
  Node 7,                                 !- Name
  {e2b49b1b-f188-411b-b9dd-3806b4dedcb9}, !- Inlet Port
  {03573407-249f-425a-bd6f-ea5f7eca676a}; !- Outlet Port

OS:Connection,
  {03573407-249f-425a-bd6f-ea5f7eca676a}, !- Handle
  {520613b8-054d-48a3-8e4b-5ca663f8411b}, !- Name
  {402858b9-38e0-49a2-964d-e1084b483bb1}, !- Source Object
  3,                                      !- Outlet Port
  {70648129-5f28-43f8-ae5b-13c96f2c47a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2b49b1b-f188-411b-b9dd-3806b4dedcb9}, !- Handle
  {249e7528-3855-4d5c-b792-daacf6450160}, !- Name
  {6691b636-827a-4ca3-9112-c3a48cb7302b}, !- Source Object
  4,                                      !- Outlet Port
  {402858b9-38e0-49a2-964d-e1084b483bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {be50942c-b068-45a5-9c03-9338e508c5cd}, !- Handle
  Room_df3cb535 Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  {37a37286-5820-48a8-8a53-a00b643d7806}, !- Zone Supply Air Node Name
  {3e254245-91a7-4b01-954b-f849bfc4b8f4}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {43d3b718-f124-46d1-b7fd-16f40f0b9530}, !- Handle
  Node 8,                                 !- Name
  {c5b4b43b-8621-4929-8e5d-7a42a10b13bd}, !- Inlet Port
  {37a37286-5820-48a8-8a53-a00b643d7806}; !- Outlet Port

OS:Connection,
  {c5b4b43b-8621-4929-8e5d-7a42a10b13bd}, !- Handle
  {841179ed-0d52-4e5c-b1e3-1b368603414e}, !- Name
  {f77b4cc8-35be-45db-b3af-b1b5ade488e2}, !- Source Object
  3,                                      !- Outlet Port
  {43d3b718-f124-46d1-b7fd-16f40f0b9530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a37286-5820-48a8-8a53-a00b643d7806}, !- Handle
  {86224ab9-318c-439d-ada9-f87e05302d79}, !- Name
  {43d3b718-f124-46d1-b7fd-16f40f0b9530}, !- Source Object
  3,                                      !- Outlet Port
  {be50942c-b068-45a5-9c03-9338e508c5cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4341bf83-bfed-40a6-ae25-51a19a811957}, !- Handle
  Node 9,                                 !- Name
  {3e254245-91a7-4b01-954b-f849bfc4b8f4}, !- Inlet Port
  {91e44899-bb72-466d-975a-3bb051eb0216}; !- Outlet Port

OS:Connection,
  {91e44899-bb72-466d-975a-3bb051eb0216}, !- Handle
  {dc2e635e-e5a5-433e-971e-6a9e5a94fba2}, !- Name
  {4341bf83-bfed-40a6-ae25-51a19a811957}, !- Source Object
  3,                                      !- Outlet Port
  {da532e0c-2815-4cac-a60c-ac756392a41b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e254245-91a7-4b01-954b-f849bfc4b8f4}, !- Handle
  {37e71ea8-893e-4425-9155-a636a0b1cc50}, !- Name
  {be50942c-b068-45a5-9c03-9338e508c5cd}, !- Source Object
  4,                                      !- Outlet Port
  {4341bf83-bfed-40a6-ae25-51a19a811957}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {69cbb983-ed4b-4ec0-979f-aacccbc722f2}, !- Handle
  Room_565db822 Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  {90474b25-7ded-4b4b-9858-d0b5688dde56}, !- Zone Supply Air Node Name
  {54b852c1-e34c-4dac-a72c-56076745f204}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {e88d143d-e7ed-485d-9649-db89ce199bb8}, !- Handle
  Node 10,                                !- Name
  {95d70210-e716-49d5-9f52-c15da1872519}, !- Inlet Port
  {90474b25-7ded-4b4b-9858-d0b5688dde56}; !- Outlet Port

OS:Connection,
  {95d70210-e716-49d5-9f52-c15da1872519}, !- Handle
  {9472161d-056c-4f47-8203-9c50a2be18a2}, !- Name
  {2a2d1cca-1c81-4ef9-8cf3-df5c60517a7f}, !- Source Object
  3,                                      !- Outlet Port
  {e88d143d-e7ed-485d-9649-db89ce199bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90474b25-7ded-4b4b-9858-d0b5688dde56}, !- Handle
  {373242f3-8902-4c24-aeb8-5ce582a21eae}, !- Name
  {e88d143d-e7ed-485d-9649-db89ce199bb8}, !- Source Object
  3,                                      !- Outlet Port
  {69cbb983-ed4b-4ec0-979f-aacccbc722f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2a2dc48-9316-4b05-b0bd-2fcc0bfd2c0b}, !- Handle
  Node 11,                                !- Name
  {54b852c1-e34c-4dac-a72c-56076745f204}, !- Inlet Port
  {92fefe65-da30-4395-a840-4596848964c2}; !- Outlet Port

OS:Connection,
  {92fefe65-da30-4395-a840-4596848964c2}, !- Handle
  {db6e6fca-7220-42c8-a0e6-45bf322b5cc0}, !- Name
  {b2a2dc48-9316-4b05-b0bd-2fcc0bfd2c0b}, !- Source Object
  3,                                      !- Outlet Port
  {17a72185-bc14-40a9-9eaa-f31731e916d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54b852c1-e34c-4dac-a72c-56076745f204}, !- Handle
  {890bd5b4-10b4-4050-be3a-ddf5a971ad00}, !- Name
  {69cbb983-ed4b-4ec0-979f-aacccbc722f2}, !- Source Object
  4,                                      !- Outlet Port
  {b2a2dc48-9316-4b05-b0bd-2fcc0bfd2c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {4509259a-8035-45b5-8705-892412d9f27e}, !- Handle
  Room_184271ff Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  {fc37142b-2e37-4174-968c-12531ad5e33f}, !- Zone Supply Air Node Name
  {a633ddbd-e38d-4ba1-9d52-b4ca703105ea}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {83a0a135-2387-4abf-af5a-dab54941bfca}, !- Handle
  Node 12,                                !- Name
  {8bdeed96-1736-4ea6-b8df-cab8604a4d0b}, !- Inlet Port
  {fc37142b-2e37-4174-968c-12531ad5e33f}; !- Outlet Port

OS:Connection,
  {8bdeed96-1736-4ea6-b8df-cab8604a4d0b}, !- Handle
  {277e34ed-f0e1-493f-81c2-66d8d636352a}, !- Name
  {98085045-d929-4eff-8c95-4a385f98363b}, !- Source Object
  3,                                      !- Outlet Port
  {83a0a135-2387-4abf-af5a-dab54941bfca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc37142b-2e37-4174-968c-12531ad5e33f}, !- Handle
  {f34a4ea1-8ded-419a-8f82-f05c26aee5d1}, !- Name
  {83a0a135-2387-4abf-af5a-dab54941bfca}, !- Source Object
  3,                                      !- Outlet Port
  {4509259a-8035-45b5-8705-892412d9f27e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f1676406-e449-4c4e-9252-3d15ad2ebe4d}, !- Handle
  Node 13,                                !- Name
  {a633ddbd-e38d-4ba1-9d52-b4ca703105ea}, !- Inlet Port
  {4117a84d-9620-42f2-855b-2cb46c19ca26}; !- Outlet Port

OS:Connection,
  {4117a84d-9620-42f2-855b-2cb46c19ca26}, !- Handle
  {41693467-8793-43b1-b915-817140441b29}, !- Name
  {f1676406-e449-4c4e-9252-3d15ad2ebe4d}, !- Source Object
  3,                                      !- Outlet Port
  {45a1301e-c4c4-4a89-a0aa-d1bba9fccb4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a633ddbd-e38d-4ba1-9d52-b4ca703105ea}, !- Handle
  {f630ecd5-8cbe-4f01-866f-6348c367b124}, !- Name
  {4509259a-8035-45b5-8705-892412d9f27e}, !- Source Object
  4,                                      !- Outlet Port
  {f1676406-e449-4c4e-9252-3d15ad2ebe4d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {e39acd70-cc13-4f46-9cc1-d4092c5ecf9e}, !- Handle
  Room_2268fc85 Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  {e41fc4da-2930-46e7-a813-de4993302507}, !- Zone Supply Air Node Name
  {af721b09-e107-4f2e-a19e-97105ba0b7b8}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {27156cdc-9a32-4dca-acd9-367b1f31ba36}, !- Handle
  Node 14,                                !- Name
  {9d178f80-beae-4de9-b685-38ef61bab78a}, !- Inlet Port
  {e41fc4da-2930-46e7-a813-de4993302507}; !- Outlet Port

OS:Connection,
  {9d178f80-beae-4de9-b685-38ef61bab78a}, !- Handle
  {ec7b0e68-c984-4f0a-9cd9-f5f6f13b56db}, !- Name
  {019fc3ec-7624-46f9-8a50-8258e566c9b3}, !- Source Object
  3,                                      !- Outlet Port
  {27156cdc-9a32-4dca-acd9-367b1f31ba36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41fc4da-2930-46e7-a813-de4993302507}, !- Handle
  {cb5551f1-d7f2-4207-90eb-991b87ab8bea}, !- Name
  {27156cdc-9a32-4dca-acd9-367b1f31ba36}, !- Source Object
  3,                                      !- Outlet Port
  {e39acd70-cc13-4f46-9cc1-d4092c5ecf9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b7a9814-d556-4f59-88b6-e1984597598e}, !- Handle
  Node 15,                                !- Name
  {af721b09-e107-4f2e-a19e-97105ba0b7b8}, !- Inlet Port
  {273ec918-ebfe-4252-80e0-c627331c4f20}; !- Outlet Port

OS:Connection,
  {273ec918-ebfe-4252-80e0-c627331c4f20}, !- Handle
  {382a66ce-3cad-4ef2-83aa-cdb8ead494d5}, !- Name
  {1b7a9814-d556-4f59-88b6-e1984597598e}, !- Source Object
  3,                                      !- Outlet Port
  {da92cb43-fd6c-4742-8e94-fda778836993}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af721b09-e107-4f2e-a19e-97105ba0b7b8}, !- Handle
  {e24d15a8-85c3-47b0-8acd-24c87ec22dd0}, !- Name
  {e39acd70-cc13-4f46-9cc1-d4092c5ecf9e}, !- Source Object
  4,                                      !- Outlet Port
  {1b7a9814-d556-4f59-88b6-e1984597598e}, !- Target Object
  2;                                      !- Inlet Port

OS:SizingPeriod:DesignDay,
  {05bbd0ea-3557-45d1-a8d6-77af8d54724d}, !- Handle
  Boston Logan IntL Arpt Ann Htg 99.6% Condns DB, !- Name
  -13.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -13.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  7.2,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2b8cfadf-12e5-473d-a2f6-efda679bbc14}, !- Handle
  Boston Logan IntL Arpt Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -12,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -24.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  7.2,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {390eaa8d-a3da-4ae8-a763-3ab903f5df3c}, !- Handle
  Boston Logan IntL Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  2.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  2.1,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c3ae3bd5-15da-4e05-89a4-89be1db370c4}, !- Handle
  Boston Logan IntL Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Taub {dimensionless}
  1.95;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e160ef69-26b6-48fc-ae61-64053b9ff87e}, !- Handle
  Boston Logan IntL Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Taub {dimensionless}
  1.95;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {049d6336-467f-4e4d-8e03-9fc2332529c0}, !- Handle
  Boston Logan IntL Arpt Ann Clg .4% Condns DP=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Taub {dimensionless}
  1.95;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {221797c2-2f15-4289-8284-9809b80c0d5a}, !- Handle
  Boston Logan IntL Arpt Ann Clg .4% Condns Enth=>MDB, !- Name
  30.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  74100,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Taub {dimensionless}
  1.95;                                   !- ASHRAE Taud {dimensionless}

OS:Output:Variable,
  {f513403b-e01b-46d7-9668-49dacd70bbf9}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c75b4628-fbd4-4754-bded-cab4ded1d9cb}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c160e412-2295-44fb-b821-66484e5a88a4}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Surface Average Face Conduction Heat Transfer Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d1a6c5b4-8ccb-43cb-82cb-0f602290f891}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Surface Outside Face Solar Radiation Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2d01bc3e-4f0b-4cda-8956-aac4303cbff3}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Surface Window Heat Gain Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {903969e0-b622-4cd7-b523-f26b87a1c830}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Surface Window Heat Loss Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {95c197c2-921f-4e0a-8bd7-bb7c48dc070b}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {af02b683-4f7d-4ee6-8fef-9eb3d5c801e3}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {171c9352-29d1-4a50-af5e-cc52337b3a1e}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d8ec3848-0fb3-45fa-8326-86019e384a0a}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b6908659-fcb2-49a6-9ecf-5740f7b6b874}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e0d27adb-95df-4109-928d-ce7adefbf5de}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {befb1048-7668-4c79-bc8d-93ee5bf9427f}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {da585d3a-de77-48b1-801c-59677dcd1c2c}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8671694b-cf06-4f46-a6d1-9bc2656f5e56}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {760cec81-8343-4a7c-a8d2-670c22eddb92}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {eddd38c5-8af3-4632-b0a0-4af9287f3865}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Zone People Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {77fb158c-559a-42cf-9088-ff08111a3e15}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b07349b9-bc9a-4cd4-9b4a-ca479e96e23d}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9ec7e94c-77a8-474a-b1b0-1393c5fae082}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7acd4a83-3282-425d-8f35-00b55f1e550c}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {fa6da345-9c03-4526-9571-d196c7e0bfdc}, !- Handle
  AllSummary;                             !- Report Name 1

