Time,ROOM_0BB94468:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_0BB94468:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_0BB94468:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_0BB94468:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_23047892:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_23047892:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_23047892:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_23047892:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_2EF2EAA1:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_2EF2EAA1:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_2EF2EAA1:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_2EF2EAA1:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_493C46C0:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_493C46C0:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_493C46C0:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_493C46C0:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_76BDFCB4:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_76BDFCB4:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_76BDFCB4:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_76BDFCB4:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_AC598DDF:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_AC598DDF:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_AC598DDF:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_AC598DDF:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_ACD4CC4D:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_ACD4CC4D:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_ACD4CC4D:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_ACD4CC4D:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_D69CF705:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_D69CF705:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_D69CF705:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_D69CF705:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_D7174B0E:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_D7174B0E:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_D7174B0E:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_D7174B0E:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_DA745308:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_DA745308:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_DA745308:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_DA745308:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_ECB15B3E:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_ECB15B3E:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_ECB15B3E:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_ECB15B3E:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_EDB489C9:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_EDB489C9:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_EDB489C9:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_EDB489C9:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_F1A4C2D0:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_F1A4C2D0:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_F1A4C2D0:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_F1A4C2D0:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_FE68BF79:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_FE68BF79:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_FE68BF79:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_FE68BF79:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:10:00,1.219582E+03,1.260226E+03,4.900745E-02,9.723869E-02,3.794513E+02,1.553722E+02,1.524420E-02,1.198971E-02,3.721896E+02,2.693876E+02,1.495538E-02,2.078611E-02,5.212450E+02,2.882505E+02,2.094345E-02,2.224216E-02,2.322478E+02,9.851527E+01,9.330809E-03,7.601956E-03,1.981304E+02,6.463274E+01,7.959848E-03,4.987446E-03,1.353036E+02,2.623741E+02,5.437478E-03,2.024409E-02,1.616726E+01,2.236581E+02,6.501152E-04,1.725646E-02,2.991560E+02,4.599496E+02,1.202194E-02,3.548889E-02,0.000000E+00,7.396165E+01,0.000000E+00,5.706493E-03,1.768029E+02,1.089478E+02,7.103458E-03,8.406954E-03,0.000000E+00,2.137295E+02,0.000000E+00,1.649012E-02,2.920702E+02,1.100991E+02,1.173417E-02,8.495867E-03,0.000000E+00,6.923766E+01,0.000000E+00,5.342010E-03
00:20:00,1.252741E+03,1.264637E+03,5.033947E-02,9.757931E-02,3.884662E+02,1.558100E+02,1.560636E-02,1.202353E-02,3.847502E+02,2.722191E+02,1.545993E-02,2.100469E-02,5.351064E+02,2.903747E+02,2.150023E-02,2.240617E-02,2.397149E+02,1.002066E+02,9.630761E-03,7.732505E-03,2.055904E+02,6.634496E+01,8.259569E-03,5.119603E-03,1.469827E+02,2.656490E+02,5.906739E-03,2.049683E-02,2.615778E+01,2.288119E+02,1.051634E-03,1.765415E-02,3.145619E+02,4.633790E+02,1.264089E-02,3.575358E-02,0.000000E+00,7.730107E+01,0.000000E+00,5.964169E-03,1.829185E+02,1.100440E+02,7.349125E-03,8.491567E-03,0.000000E+00,2.190003E+02,0.000000E+00,1.689681E-02,3.012561E+02,1.116625E+02,1.210318E-02,8.616548E-03,0.000000E+00,7.241731E+01,0.000000E+00,5.587357E-03
00:30:00,1.283518E+03,1.267355E+03,5.157585E-02,9.778917E-02,3.965027E+02,1.558204E+02,1.592927E-02,1.202434E-02,3.966400E+02,2.744017E+02,1.593757E-02,2.117315E-02,5.476249E+02,2.918203E+02,2.200310E-02,2.251777E-02,2.466211E+02,1.015195E+02,9.908221E-03,7.833841E-03,2.123256E+02,6.771731E+01,8.530191E-03,5.225516E-03,1.568973E+02,2.681999E+02,6.305088E-03,2.069366E-02,3.806368E+01,2.333099E+02,1.530125E-03,1.800123E-02,3.282537E+02,4.659109E+02,1.319096E-02,3.594898E-02,0.000000E+00,8.031910E+01,0.000000E+00,6.197043E-03,1.887293E+02,1.107626E+02,7.582583E-03,8.547018E-03,0.000000E+00,2.235869E+02,0.000000E+00,1.725070E-02,3.094079E+02,1.127879E+02,1.243069E-02,8.703412E-03,1.574585E+00,7.526701E+01,6.338711E-05,5.807242E-03
00:40:00,1.312204E+03,1.268746E+03,5.272830E-02,9.789650E-02,4.036429E+02,1.554833E+02,1.621617E-02,1.199832E-02,4.077074E+02,2.760459E+02,1.638221E-02,2.130004E-02,5.588320E+02,2.927141E+02,2.245332E-02,2.258677E-02,2.531748E+02,1.025072E+02,1.017154E-02,7.910058E-03,2.183381E+02,6.879515E+01,8.771770E-03,5.308693E-03,1.656040E+02,2.701535E+02,6.654899E-03,2.084440E-02,5.169584E+01,2.372484E+02,2.077987E-03,1.830513E-02,3.404976E+02,4.677148E+02,1.368285E-02,3.608817E-02,3.906982E-01,8.303627E+01,1.576503E-05,6.406699E-03,1.941359E+02,1.111678E+02,7.799832E-03,8.578280E-03,0.000000E+00,2.275932E+02,0.000000E+00,1.755980E-02,3.166292E+02,1.135453E+02,1.272083E-02,8.761859E-03,4.107867E+00,7.781158E+01,1.652017E-04,6.003579E-03
00:50:00,1.338788E+03,1.269088E+03,5.379630E-02,9.792289E-02,4.100324E+02,1.548657E+02,1.647292E-02,1.195064E-02,4.179325E+02,2.772419E+02,1.679302E-02,2.139233E-02,5.689369E+02,2.931589E+02,2.285928E-02,2.262108E-02,2.592078E+02,1.032158E+02,1.041396E-02,7.964739E-03,2.237132E+02,6.961941E+01,8.987730E-03,5.372294E-03,1.734346E+02,2.716144E+02,6.969506E-03,2.095711E-02,6.427679E+01,2.407066E+02,2.583249E-03,1.857195E-02,3.515310E+02,4.689256E+02,1.412611E-02,3.618158E-02,2.759412E+00,8.547542E+01,1.109667E-04,6.594899E-03,1.990747E+02,1.113145E+02,7.998285E-03,8.589592E-03,1.078325E+00,2.311049E+02,4.345862E-05,1.783074E-02,3.230340E+02,1.139950E+02,1.297817E-02,8.796549E-03,7.593961E+00,8.007695E+01,3.053079E-04,6.178368E-03
01:00:00,1.363649E+03,1.268601E+03,5.479511E-02,9.788530E-02,4.157790E+02,1.540224E+02,1.670384E-02,1.188555E-02,4.274198E+02,2.780659E+02,1.717419E-02,2.145590E-02,5.781351E+02,2.932389E+02,2.322884E-02,2.262725E-02,2.647348E+02,1.036870E+02,1.063603E-02,8.001089E-03,2.285038E+02,7.022735E+01,9.180212E-03,5.419199E-03,1.806148E+02,2.726707E+02,7.257988E-03,2.103859E-02,7.485304E+01,2.437565E+02,3.008270E-03,1.880725E-02,3.617838E+02,4.696544E+02,1.453801E-02,3.623779E-02,5.621131E+00,8.766412E+01,2.259797E-04,6.763770E-03,2.035621E+02,1.112493E+02,8.178594E-03,8.584547E-03,4.863472E+00,2.341995E+02,1.955885E-04,1.806948E-02,3.287742E+02,1.141889E+02,1.320882E-02,8.811502E-03,1.204274E+01,8.209259E+01,4.841016E-04,6.333885E-03
01:10:00,1.387042E+03,1.268997E+03,5.573494E-02,9.791570E-02,4.209798E+02,1.531606E+02,1.691282E-02,1.181903E-02,4.363235E+02,2.789519E+02,1.753193E-02,2.152425E-02,5.866215E+02,2.934004E+02,2.356981E-02,2.263968E-02,2.698045E+02,1.040847E+02,1.083972E-02,8.031764E-03,2.327960E+02,7.073946E+01,9.352672E-03,5.458708E-03,1.873339E+02,2.736967E+02,7.527948E-03,2.111772E-02,8.536974E+01,2.468213E+02,3.430893E-03,1.904371E-02,3.713689E+02,4.705418E+02,1.492310E-02,3.630622E-02,9.642063E+00,8.977329E+01,3.875804E-04,6.926500E-03,2.076209E+02,1.111182E+02,8.341679E-03,8.574412E-03,9.261734E+00,2.372675E+02,3.723570E-04,1.830616E-02,3.339764E+02,1.143068E+02,1.341787E-02,8.820584E-03,1.726018E+01,8.401394E+01,6.937843E-04,6.482122E-03
01:20:00,1.409044E+03,1.268999E+03,5.661893E-02,9.791582E-02,4.257103E+02,1.521792E+02,1.710290E-02,1.174327E-02,4.446875E+02,2.796164E+02,1.786799E-02,2.157550E-02,5.946040E+02,2.933622E+02,2.389056E-02,2.263672E-02,2.744733E+02,1.043301E+02,1.102731E-02,8.050689E-03,2.366568E+02,7.111016E+01,9.507801E-03,5.487304E-03,1.937645E+02,2.744739E+02,7.786317E-03,2.117766E-02,9.456717E+01,2.496145E+02,3.800489E-03,1.925920E-02,3.804867E+02,4.711531E+02,1.528943E-02,3.635335E-02,1.451379E+01,9.169502E+01,5.833710E-04,7.074767E-03,2.113176E+02,1.108606E+02,8.490203E-03,8.554522E-03,1.532422E+01,2.400587E+02,6.160105E-04,1.852150E-02,3.386854E+02,1.142693E+02,1.360710E-02,8.817675E-03,2.315674E+01,8.574952E+01,9.307564E-04,6.616024E-03
01:30:00,1.429726E+03,1.268700E+03,5.744984E-02,9.789265E-02,4.300384E+02,1.511081E+02,1.727682E-02,1.166060E-02,4.524497E+02,2.801001E+02,1.817988E-02,2.161281E-02,6.020719E+02,2.931678E+02,2.419066E-02,2.262170E-02,2.787868E+02,1.044500E+02,1.120062E-02,8.059930E-03,2.401529E+02,7.136420E+01,9.648280E-03,5.506899E-03,2.000296E+02,2.750489E+02,8.038055E-03,2.122200E-02,1.029688E+02,2.521771E+02,4.138099E-03,1.945690E-02,3.893043E+02,4.715423E+02,1.564371E-02,3.638334E-02,2.011852E+01,9.345059E+01,8.086175E-04,7.210211E-03,2.146921E+02,1.105034E+02,8.625785E-03,8.526947E-03,2.261996E+01,2.426156E+02,9.092261E-04,1.871875E-02,3.429703E+02,1.141075E+02,1.377929E-02,8.805180E-03,2.809713E+01,8.732138E+01,1.129191E-03,6.737294E-03
01:40:00,1.448843E+03,1.268177E+03,5.821788E-02,9.785220E-02,4.340439E+02,1.499725E+02,1.743777E-02,1.157296E-02,4.595816E+02,2.804381E+02,1.846643E-02,2.163887E-02,6.091172E+02,2.928534E+02,2.447378E-02,2.259742E-02,2.827878E+02,1.044675E+02,1.136137E-02,8.061270E-03,2.433619E+02,7.152276E+01,9.777223E-03,5.519127E-03,2.061119E+02,2.754611E+02,8.282455E-03,2.125379E-02,1.106566E+02,2.545444E+02,4.447018E-03,1.963954E-02,3.979305E+02,4.717554E+02,1.599032E-02,3.639976E-02,2.602937E+01,9.506262E+01,1.046100E-03,7.334580E-03,2.177877E+02,1.100690E+02,8.750163E-03,8.493415E-03,3.102358E+01,2.449747E+02,1.246964E-03,1.890073E-02,3.468890E+02,1.138477E+02,1.393676E-02,8.785121E-03,3.261049E+01,8.875224E+01,1.310562E-03,6.847684E-03
01:50:00,1.466804E+03,1.267495E+03,5.893948E-02,9.779958E-02,4.377532E+02,1.487925E+02,1.758681E-02,1.148189E-02,4.662157E+02,2.806613E+02,1.873297E-02,2.165608E-02,6.157856E+02,2.924496E+02,2.474175E-02,2.256624E-02,2.865239E+02,1.044031E+02,1.151149E-02,8.056292E-03,2.463014E+02,7.160459E+01,9.895348E-03,5.525436E-03,2.119797E+02,2.757441E+02,8.518239E-03,2.127561E-02,1.177494E+02,2.567505E+02,4.732022E-03,1.980974E-02,4.064459E+02,4.718322E+02,1.633248E-02,3.640565E-02,3.060368E+01,9.655205E+01,1.229923E-03,7.449489E-03,2.206430E+02,1.095759E+02,8.864888E-03,8.455363E-03,3.937297E+01,2.471706E+02,1.582398E-03,1.907014E-02,3.505102E+02,1.135121E+02,1.408228E-02,8.759217E-03,3.672712E+01,9.006295E+01,1.475986E-03,6.948803E-03
02:00:00,1.483778E+03,1.266707E+03,5.962142E-02,9.773873E-02,4.412058E+02,1.475852E+02,1.772554E-02,1.138872E-02,4.724335E+02,2.807940E+02,1.898279E-02,2.166631E-02,6.221112E+02,2.919809E+02,2.499593E-02,2.253006E-02,2.900493E+02,1.042737E+02,1.165315E-02,8.046301E-03,2.490220E+02,7.162500E+01,1.000467E-02,5.527006E-03,2.176716E+02,2.759242E+02,8.746961E-03,2.128949E-02,1.243273E+02,2.588199E+02,4.996336E-03,1.996938E-02,4.146992E+02,4.718033E+02,1.666413E-02,3.640341E-02,3.527134E+01,9.793482E+01,1.417496E-03,7.556168E-03,2.233098E+02,1.090396E+02,8.972042E-03,8.413971E-03,4.595765E+01,2.492280E+02,1.847022E-03,1.922886E-02,3.538608E+02,1.131189E+02,1.421692E-02,8.728872E-03,4.039418E+01,9.126950E+01,1.623341E-03,7.041887E-03
02:10:00,1.499954E+03,1.265773E+03,6.027134E-02,9.766660E-02,4.444356E+02,1.463463E+02,1.785531E-02,1.129311E-02,4.782810E+02,2.808332E+02,1.921774E-02,2.166933E-02,6.281321E+02,2.914387E+02,2.523788E-02,2.248822E-02,2.933753E+02,1.040798E+02,1.178681E-02,8.031340E-03,2.515390E+02,7.158612E+01,1.010582E-02,5.524002E-03,2.232502E+02,2.760095E+02,8.971132E-03,2.129606E-02,1.304548E+02,2.607582E+02,5.242551E-03,2.011892E-02,4.227748E+02,4.716687E+02,1.698863E-02,3.639301E-02,3.932514E+01,9.922033E+01,1.580395E-03,7.655345E-03,2.258335E+02,1.084622E+02,9.073450E-03,8.369410E-03,5.279574E+01,2.511595E+02,2.121827E-03,1.937787E-02,3.569760E+02,1.126689E+02,1.434209E-02,8.694135E-03,4.377779E+01,9.238181E+01,1.759304E-03,7.127700E-03
02:20:00,1.515515E+03,1.264722E+03,6.089660E-02,9.758554E-02,4.474707E+02,1.450864E+02,1.797726E-02,1.119588E-02,4.838207E+02,2.807947E+02,1.944033E-02,2.166635E-02,6.338810E+02,2.908386E+02,2.546889E-02,2.244190E-02,2.965062E+02,1.038332E+02,1.191262E-02,8.012303E-03,2.538771E+02,7.149841E+01,1.019977E-02,5.517230E-03,2.285664E+02,2.760170E+02,9.184763E-03,2.129664E-02,1.362012E+02,2.625825E+02,5.473451E-03,2.025967E-02,4.305717E+02,4.714482E+02,1.730194E-02,3.637599E-02,4.303181E+01,1.004186E+02,1.729342E-03,7.747787E-03,2.282080E+02,1.078536E+02,9.168875E-03,8.322449E-03,5.875726E+01,2.529784E+02,2.361400E-03,1.951819E-02,3.598864E+02,1.121738E+02,1.445904E-02,8.655930E-03,4.693353E+01,9.341002E+01,1.886110E-03,7.207024E-03
02:30:00,1.530709E+03,1.263581E+03,6.150709E-02,9.749742E-02,4.503348E+02,1.438144E+02,1.809234E-02,1.109772E-02,4.891276E+02,2.806920E+02,1.965357E-02,2.165842E-02,6.393861E+02,2.901928E+02,2.569010E-02,2.239207E-02,2.994567E+02,1.035435E+02,1.203118E-02,7.989944E-03,2.560580E+02,7.137062E+01,1.028740E-02,5.507365E-03,2.336581E+02,2.759608E+02,9.389368E-03,2.129229E-02,1.416064E+02,2.643074E+02,5.690641E-03,2.039274E-02,4.380761E+02,4.711578E+02,1.760348E-02,3.635357E-02,4.646982E+01,1.015416E+02,1.867492E-03,7.834432E-03,2.304526E+02,1.072221E+02,9.259074E-03,8.273717E-03,6.423769E+01,2.546997E+02,2.581636E-03,1.965099E-02,3.626180E+02,1.116437E+02,1.456880E-02,8.615016E-03,4.988583E+01,9.436597E+01,2.004740E-03,7.280774E-03
02:40:00,1.545845E+03,1.262368E+03,6.211530E-02,9.740381E-02,4.530479E+02,1.425374E+02,1.820135E-02,1.099917E-02,4.943118E+02,2.805361E+02,1.986189E-02,2.164639E-02,6.446713E+02,2.895119E+02,2.590248E-02,2.233952E-02,3.022423E+02,1.032191E+02,1.214311E-02,7.964905E-03,2.581007E+02,7.121016E+01,1.036948E-02,5.494980E-03,2.385274E+02,2.758520E+02,9.585038E-03,2.128390E-02,1.467295E+02,2.659447E+02,5.896493E-03,2.051906E-02,4.452857E+02,4.708107E+02,1.789319E-02,3.632679E-02,4.963737E+01,1.025966E+02,1.994771E-03,7.915822E-03,2.325783E+02,1.065744E+02,9.344495E-03,8.223733E-03,6.931972E+01,2.563351E+02,2.785858E-03,1.977716E-02,3.651927E+02,1.110867E+02,1.467226E-02,8.572031E-03,5.266797E+01,9.525687E+01,2.116533E-03,7.349506E-03
02:50:00,1.560706E+03,1.261100E+03,6.271253E-02,9.730601E-02,4.556267E+02,1.412613E+02,1.830497E-02,1.090070E-02,4.993209E+02,2.803367E+02,2.006319E-02,2.163099E-02,6.497572E+02,2.888044E+02,2.610685E-02,2.228493E-02,3.048775E+02,1.028670E+02,1.224900E-02,7.937736E-03,2.600211E+02,7.102332E+01,1.044665E-02,5.480561E-03,2.431871E+02,2.757003E+02,9.772284E-03,2.127219E-02,1.515507E+02,2.675042E+02,6.090216E-03,2.063938E-02,4.522054E+02,4.704181E+02,1.817124E-02,3.629649E-02,5.255007E+01,1.035916E+02,2.111809E-03,7.992585E-03,2.345972E+02,1.059160E+02,9.425620E-03,8.172928E-03,7.403437E+01,2.578942E+02,2.975316E-03,1.989744E-02,3.676291E+02,1.105097E+02,1.477016E-02,8.527507E-03,5.529265E+01,9.609068E+01,2.221998E-03,7.413833E-03
03:00:00,1.575315E+03,1.259793E+03,6.329958E-02,9.720511E-02,4.580854E+02,1.399913E+02,1.840376E-02,1.080268E-02,5.041717E+02,2.801016E+02,2.025813E-02,2.161285E-02,6.546611E+02,2.880778E+02,2.630390E-02,2.222885E-02,3.073758E+02,1.024934E+02,1.234939E-02,7.908905E-03,2.618332E+02,7.081546E+01,1.051946E-02,5.464519E-03,2.476476E+02,2.755134E+02,9.951527E-03,2.125776E-02,1.560577E+02,2.689942E+02,6.271310E-03,2.075433E-02,4.588400E+02,4.699889E+02,1.843784E-02,3.626337E-02,5.520137E+01,1.045333E+02,2.218342E-03,8.065236E-03,2.365194E+02,1.052516E+02,9.502864E-03,8.121656E-03,7.847913E+01,2.593850E+02,3.153925E-03,2.001245E-02,3.699428E+02,1.099186E+02,1.486312E-02,8.481891E-03,5.778147E+01,9.687398E+01,2.322005E-03,7.474264E-03
03:10:00,1.589659E+03,1.258377E+03,6.387604E-02,9.709584E-02,4.604359E+02,1.387131E+02,1.849820E-02,1.070405E-02,5.088695E+02,2.798148E+02,2.044691E-02,2.159071E-02,6.593979E+02,2.873099E+02,2.649424E-02,2.216960E-02,3.097496E+02,1.020900E+02,1.244477E-02,7.877771E-03,2.635487E+02,7.058066E+01,1.058839E-02,5.446398E-03,2.519190E+02,2.752850E+02,1.012317E-02,2.124014E-02,1.602698E+02,2.704126E+02,6.440558E-03,2.086376E-02,4.651912E+02,4.695062E+02,1.869304E-02,3.622612E-02,5.764320E+01,1.054240E+02,2.316456E-03,8.133952E-03,2.383543E+02,1.045748E+02,9.576594E-03,8.069426E-03,8.270258E+01,2.608081E+02,3.323641E-03,2.012225E-02,3.721469E+02,1.093040E+02,1.495168E-02,8.434462E-03,6.015098E+01,9.760934E+01,2.417219E-03,7.530996E-03
03:20:00,1.603746E+03,1.256859E+03,6.444209E-02,9.697876E-02,4.626884E+02,1.374296E+02,1.858870E-02,1.060499E-02,5.134234E+02,2.794812E+02,2.062991E-02,2.156497E-02,6.639805E+02,2.865049E+02,2.667837E-02,2.210748E-02,3.120102E+02,1.016606E+02,1.253561E-02,7.844631E-03,2.651777E+02,7.032232E+01,1.065384E-02,5.426461E-03,2.560102E+02,2.750201E+02,1.028758E-02,2.121969E-02,1.642747E+02,2.717645E+02,6.601476E-03,2.096806E-02,4.712533E+02,4.689754E+02,1.893663E-02,3.618516E-02,5.994432E+01,1.062680E+02,2.408917E-03,8.199068E-03,2.401097E+02,1.038882E+02,9.647131E-03,8.016447E-03,8.675762E+01,2.621684E+02,3.486589E-03,2.022719E-02,3.742525E+02,1.086693E+02,1.503629E-02,8.385482E-03,6.241829E+01,9.830110E+01,2.508327E-03,7.584365E-03
03:30:00,1.617577E+03,1.255247E+03,6.499788E-02,9.685436E-02,4.648513E+02,1.361425E+02,1.867560E-02,1.050567E-02,5.178418E+02,2.791049E+02,2.080746E-02,2.153593E-02,6.684197E+02,2.856659E+02,2.685675E-02,2.204274E-02,3.141678E+02,1.012084E+02,1.262230E-02,7.809737E-03,2.667289E+02,7.004324E+01,1.071617E-02,5.404924E-03,2.599288E+02,2.747225E+02,1.044504E-02,2.119673E-02,1.681001E+02,2.730534E+02,6.755185E-03,2.106750E-02,4.769962E+02,4.684012E+02,1.916739E-02,3.614086E-02,6.213407E+01,1.070691E+02,2.496905E-03,8.260872E-03,2.417928E+02,1.031941E+02,9.714760E-03,7.962887E-03,9.064446E+01,2.634697E+02,3.642778E-03,2.032758E-02,3.762691E+02,1.080172E+02,1.511732E-02,8.335164E-03,6.461911E+01,9.895291E+01,2.596765E-03,7.634652E-03
03:40:00,1.631156E+03,1.253546E+03,6.554357E-02,9.672306E-02,4.669322E+02,1.348539E+02,1.875921E-02,1.040623E-02,5.221321E+02,2.786895E+02,2.097987E-02,2.150388E-02,6.727250E+02,2.847960E+02,2.702975E-02,2.197561E-02,3.162315E+02,1.007363E+02,1.270523E-02,7.773305E-03,2.682097E+02,6.974590E+01,1.077567E-02,5.381978E-03,2.636805E+02,2.743957E+02,1.059580E-02,2.117151E-02,1.718687E+02,2.742833E+02,6.906619E-03,2.116239E-02,4.823891E+02,4.677875E+02,1.938408E-02,3.609350E-02,6.424492E+01,1.078306E+02,2.581724E-03,8.319620E-03,2.434096E+02,1.024943E+02,9.779730E-03,7.908887E-03,9.438831E+01,2.647155E+02,3.793220E-03,2.042370E-02,3.782047E+02,1.073503E+02,1.519509E-02,8.283693E-03,6.681546E+01,9.956805E+01,2.685025E-03,7.682110E-03
03:50:00,1.644489E+03,1.251760E+03,6.607933E-02,9.658527E-02,4.689372E+02,1.335650E+02,1.883977E-02,1.030677E-02,5.263013E+02,2.782384E+02,2.114740E-02,2.146907E-02,6.769048E+02,2.838976E+02,2.719770E-02,2.190628E-02,3.182093E+02,1.002467E+02,1.278470E-02,7.735525E-03,2.696265E+02,6.943244E+01,1.083260E-02,5.357788E-03,2.672682E+02,2.740424E+02,1.073997E-02,2.114426E-02,1.756170E+02,2.754574E+02,7.057243E-03,2.125297E-02,4.875272E+02,4.671377E+02,1.959053E-02,3.604336E-02,6.630614E+01,1.085554E+02,2.664552E-03,8.375539E-03,2.449658E+02,1.017904E+02,9.842261E-03,7.854567E-03,9.805205E+01,2.659090E+02,3.940444E-03,2.051578E-02,3.800661E+02,1.066704E+02,1.526988E-02,8.231225E-03,6.896087E+01,1.001494E+02,2.771242E-03,7.726958E-03
04:00:00,1.657578E+03,1.249894E+03,6.660533E-02,9.644134E-02,4.708719E+02,1.322773E+02,1.891750E-02,1.020740E-02,5.303557E+02,2.777541E+02,2.131032E-02,2.143170E-02,6.809660E+02,2.829731E+02,2.736088E-02,2.183494E-02,3.201082E+02,9.974181E+01,1.286099E-02,7.696561E-03,2.709848E+02,6.910490E+01,1.088717E-02,5.332512E-03,2.706907E+02,2.736651E+02,1.087750E-02,2.111515E-02,1.794068E+02,2.765787E+02,7.209535E-03,2.133949E-02,4.924451E+02,4.664548E+02,1.978813E-02,3.599067E-02,6.836564E+01,1.092460E+02,2.747312E-03,8.428825E-03,2.464661E+02,1.010836E+02,9.902543E-03,7.800026E-03,1.016069E+02,2.670531E+02,4.083294E-03,2.060405E-02,3.818592E+02,1.059793E+02,1.534193E-02,8.177898E-03,7.106759E+01,1.006993E+02,2.855903E-03,7.769389E-03
04:10:00,1.670430E+03,1.248029E+03,6.712174E-02,9.629736E-02,4.727410E+02,1.310094E+02,1.899260E-02,1.010955E-02,5.343007E+02,2.772603E+02,2.146885E-02,2.139360E-02,6.849151E+02,2.820504E+02,2.751957E-02,2.176374E-02,3.219342E+02,9.923579E+01,1.293436E-02,7.657511E-03,2.722894E+02,6.877387E+01,1.093959E-02,5.306967E-03,2.739330E+02,2.732777E+02,1.100779E-02,2.108525E-02,1.832595E+02,2.776617E+02,7.364366E-03,2.142305E-02,4.971851E+02,4.657644E+02,1.997860E-02,3.593740E-02,7.042261E+01,1.099093E+02,2.829973E-03,8.479998E-03,2.479146E+02,1.003844E+02,9.960748E-03,7.746074E-03,1.050652E+02,2.681580E+02,4.222264E-03,2.068929E-02,3.835890E+02,1.052914E+02,1.541143E-02,8.124816E-03,7.313719E+01,1.012241E+02,2.939074E-03,7.809874E-03
04:20:00,1.683047E+03,1.246165E+03,6.762874E-02,9.615355E-02,4.745486E+02,1.297620E+02,1.906522E-02,1.001328E-02,5.381414E+02,2.767593E+02,2.162319E-02,2.135493E-02,6.887578E+02,2.811310E+02,2.767397E-02,2.169279E-02,3.236926E+02,9.873013E+01,1.300501E-02,7.618490E-03,2.735445E+02,6.844078E+01,1.099002E-02,5.281262E-03,2.769833E+02,2.728820E+02,1.113036E-02,2.105472E-02,1.871270E+02,2.787096E+02,7.519791E-03,2.150389E-02,5.017917E+02,4.650686E+02,2.016370E-02,3.588371E-02,7.245397E+01,1.105474E+02,2.911607E-03,8.529229E-03,2.493151E+02,9.969355E+01,1.001702E-02,7.692760E-03,1.084352E+02,2.692263E+02,4.357683E-03,2.077172E-02,3.852599E+02,1.046079E+02,1.547857E-02,8.072072E-03,7.517670E+01,1.017258E+02,3.021036E-03,7.848580E-03
04:30:00,1.695434E+03,1.244315E+03,6.812650E-02,9.601083E-02,4.762984E+02,1.285356E+02,1.913552E-02,9.918647E-03,5.418824E+02,2.762554E+02,2.177351E-02,2.131605E-02,6.924989E+02,2.802194E+02,2.782429E-02,2.162245E-02,3.253879E+02,9.822768E+01,1.307313E-02,7.579717E-03,2.747538E+02,6.810772E+01,1.103861E-02,5.255560E-03,2.798905E+02,2.724809E+02,1.124717E-02,2.102378E-02,1.910170E+02,2.797245E+02,7.676119E-03,2.158219E-02,5.063324E+02,4.643721E+02,2.034617E-02,3.582997E-02,7.446346E+01,1.111622E+02,2.992362E-03,8.576661E-03,2.506708E+02,9.901281E+01,1.007150E-02,7.640230E-03,1.117296E+02,2.702603E+02,4.490069E-03,2.085149E-02,3.868756E+02,1.039315E+02,1.554348E-02,8.019873E-03,7.717685E+01,1.022062E+02,3.101417E-03,7.885644E-03
04:40:00,1.707594E+03,1.245792E+03,6.861515E-02,9.612481E-02,4.779935E+02,1.277080E+02,1.920363E-02,9.854776E-03,5.455276E+02,2.775815E+02,2.191999E-02,2.141838E-02,6.961431E+02,2.802824E+02,2.797072E-02,2.162731E-02,3.270241E+02,9.785868E+01,1.313888E-02,7.551242E-03,2.759203E+02,6.806110E+01,1.108548E-02,5.251962E-03,2.826742E+02,2.723412E+02,1.135903E-02,2.101300E-02,1.948409E+02,2.815582E+02,7.829790E-03,2.172367E-02,5.108736E+02,4.648495E+02,2.052866E-02,3.586680E-02,7.644909E+01,1.119493E+02,3.072159E-03,8.637386E-03,2.519846E+02,9.854047E+01,1.012428E-02,7.603781E-03,1.149729E+02,2.717756E+02,4.620397E-03,2.096839E-02,3.884395E+02,1.035385E+02,1.560632E-02,7.989542E-03,7.911931E+01,1.027412E+02,3.179480E-03,7.926923E-03
04:50:00,1.719532E+03,1.253330E+03,6.909487E-02,9.670646E-02,4.796369E+02,1.273588E+02,1.926966E-02,9.827833E-03,5.490808E+02,2.828094E+02,2.206277E-02,2.182178E-02,6.996944E+02,2.819227E+02,2.811342E-02,2.175389E-02,3.286047E+02,9.765306E+01,1.320239E-02,7.535375E-03,2.770468E+02,6.865593E+01,1.113075E-02,5.297864E-03,2.853571E+02,2.725236E+02,1.146684E-02,2.102707E-02,1.985982E+02,2.851002E+02,7.980783E-03,2.199696E-02,5.153547E+02,4.673079E+02,2.070874E-02,3.605650E-02,7.841319E+01,1.129970E+02,3.151090E-03,8.718222E-03,2.532589E+02,9.832019E+01,1.017549E-02,7.586785E-03,1.181805E+02,2.742510E+02,4.749298E-03,2.115938E-02,3.899546E+02,1.034969E+02,1.566720E-02,7.986333E-03,8.100383E+01,1.033705E+02,3.255214E-03,7.975472E-03
05:00:00,1.731251E+03,1.270212E+03,6.956579E-02,9.800913E-02,4.812312E+02,1.275798E+02,1.933371E-02,9.844893E-03,5.525455E+02,2.943616E+02,2.220199E-02,2.271323E-02,7.031564E+02,2.867643E+02,2.825253E-02,2.212751E-02,3.301329E+02,9.764266E+01,1.326379E-02,7.534574E-03,2.781360E+02,7.032845E+01,1.117451E-02,5.426936E-03,2.879628E+02,2.731207E+02,1.157155E-02,2.107314E-02,2.022775E+02,2.913184E+02,8.128644E-03,2.247673E-02,5.197757E+02,4.725620E+02,2.088641E-02,3.646192E-02,8.036119E+01,1.142787E+02,3.229376E-03,8.817108E-03,2.544960E+02,9.840469E+01,1.022519E-02,7.593309E-03,1.213577E+02,2.781854E+02,4.876974E-03,2.146294E-02,3.914234E+02,1.038869E+02,1.572621E-02,8.016434E-03,8.283011E+01,1.041593E+02,3.328608E-03,8.036333E-03
05:10:00,2.025472E+03,1.437094E+03,8.243643E-02,1.119196E-01,5.244450E+02,1.459041E+02,2.137502E-02,1.137391E-02,6.345511E+02,3.505456E+02,2.585828E-02,2.734769E-02,7.890039E+02,3.339397E+02,3.214942E-02,2.603320E-02,3.658863E+02,1.126739E+02,1.491974E-02,8.784836E-03,3.060420E+02,8.457119E+01,1.248306E-02,6.605172E-03,3.518321E+02,3.060457E+02,1.433291E-02,2.383542E-02,2.758549E+02,3.375179E+02,1.123504E-02,2.629955E-02,6.276512E+02,5.342397E+02,2.554957E-02,4.160987E-02,1.144159E+02,1.324263E+02,4.670862E-03,1.031855E-02,2.838439E+02,1.115737E+02,1.157515E-02,8.698699E-03,1.870834E+02,3.180192E+02,7.614025E-03,2.477263E-02,4.302209E+02,1.204421E+02,1.754139E-02,9.392101E-03,1.147442E+02,1.204922E+02,4.686270E-03,9.390059E-03
05:20:00,2.051221E+03,1.499858E+03,8.459051E-02,1.185393E-01,5.442225E+02,1.550909E+02,2.252800E-02,1.228252E-02,6.562041E+02,3.884965E+02,2.713421E-02,3.082868E-02,8.147676E+02,3.620532E+02,3.369567E-02,2.869403E-02,3.841943E+02,1.206905E+02,1.591776E-02,9.563347E-03,3.228695E+02,9.583787E+01,1.338547E-02,7.623114E-03,3.673957E+02,3.180137E+02,1.518434E-02,2.513630E-02,2.826150E+02,3.599979E+02,1.164882E-02,2.849107E-02,6.418016E+02,5.579560E+02,2.647643E-02,4.410489E-02,1.245955E+02,1.408292E+02,5.162870E-03,1.114538E-02,2.986938E+02,1.187764E+02,1.237668E-02,9.409570E-03,1.914982E+02,3.351103E+02,7.877137E-03,2.650247E-02,4.501430E+02,1.300845E+02,1.864687E-02,1.031276E-02,1.262692E+02,1.286603E+02,5.238782E-03,1.018716E-02
05:30:00,2.250832E+03,1.645718E+03,9.436013E-02,1.321187E-01,5.765828E+02,1.713935E+02,2.423163E-02,1.378619E-02,7.158423E+02,4.503416E+02,3.007407E-02,3.631125E-02,8.762550E+02,4.150406E+02,3.680645E-02,3.343806E-02,4.125167E+02,1.343989E+02,1.735432E-02,1.081829E-02,3.457555E+02,1.119039E+02,1.455312E-02,9.042970E-03,4.164816E+02,3.442170E+02,1.750440E-02,2.762927E-02,3.375466E+02,4.023498E+02,1.417341E-02,3.234825E-02,7.199905E+02,6.095585E+02,3.020861E-02,4.893531E-02,1.526604E+02,1.561479E+02,6.438860E-03,1.255212E-02,3.220568E+02,1.305047E+02,1.355105E-02,1.049900E-02,2.423984E+02,3.691194E+02,1.017696E-02,2.965045E-02,4.804350E+02,1.465336E+02,2.020631E-02,1.180310E-02,1.525102E+02,1.430399E+02,6.436457E-03,1.150505E-02
05:40:00,2.395025E+03,1.779755E+03,1.017091E-01,1.447290E-01,6.026738E+02,1.857497E+02,2.566154E-02,1.512818E-02,7.614241E+02,5.122961E+02,3.240027E-02,4.181490E-02,9.240528E+02,4.710738E+02,3.931959E-02,3.844311E-02,4.355792E+02,1.468011E+02,1.856139E-02,1.196423E-02,3.646223E+02,1.279174E+02,1.554537E-02,1.046004E-02,4.532740E+02,3.662137E+02,1.928761E-02,2.977137E-02,3.761200E+02,4.408405E+02,1.598367E-02,3.588882E-02,7.768125E+02,6.542733E+02,3.300749E-02,5.319617E-02,1.737891E+02,1.690939E+02,7.412241E-03,1.376208E-02,3.410336E+02,1.407250E+02,1.453404E-02,1.146280E-02,2.774742E+02,3.986486E+02,1.178550E-02,3.242776E-02,5.050184E+02,1.624105E+02,2.151657E-02,1.324675E-02,1.726630E+02,1.555536E+02,7.368596E-03,1.266766E-02
05:50:00,2.532000E+03,1.915789E+03,1.087495E-01,1.575438E-01,6.266808E+02,1.997475E+02,2.700126E-02,1.644180E-02,8.039291E+02,5.759758E+02,3.459401E-02,4.748799E-02,9.685001E+02,5.331720E+02,4.168830E-02,4.396537E-02,4.567610E+02,1.593762E+02,1.968713E-02,1.312508E-02,3.818150E+02,1.444832E+02,1.646507E-02,1.192712E-02,4.875620E+02,3.873133E+02,2.096288E-02,3.183992E-02,4.126553E+02,4.784121E+02,1.770702E-02,3.936473E-02,8.304549E+02,6.969174E+02,3.567005E-02,5.729571E-02,1.934711E+02,1.813615E+02,8.323519E-03,1.491760E-02,3.584561E+02,1.505110E+02,1.544979E-02,1.239102E-02,3.107861E+02,4.267633E+02,1.331895E-02,3.509405E-02,5.275017E+02,1.793657E+02,2.273587E-02,1.478218E-02,1.912832E+02,1.677123E+02,8.234765E-03,1.380167E-02
06:00:00,2.663035E+03,2.051817E+03,1.155369E-01,1.704172E-01,6.490869E+02,2.135067E+02,2.827185E-02,1.773772E-02,8.440275E+02,6.390575E+02,3.668444E-02,5.315188E-02,1.010437E+03,5.993644E+02,4.394917E-02,4.985046E-02,4.764636E+02,1.724211E+02,2.074901E-02,1.432595E-02,3.976750E+02,1.613294E+02,1.732705E-02,1.342435E-02,5.197628E+02,4.078253E+02,2.254838E-02,3.386148E-02,4.471704E+02,5.139048E+02,1.934408E-02,4.268520E-02,8.814055E+02,7.369072E+02,3.821742E-02,6.119042E-02,2.118288E+02,1.932362E+02,9.177966E-03,1.604241E-02,3.746566E+02,1.599567E+02,1.631280E-02,1.329193E-02,3.421974E+02,4.531599E+02,1.477116E-02,3.762717E-02,5.483403E+02,1.977482E+02,2.388404E-02,1.643919E-02,2.085591E+02,1.796782E+02,9.043131E-03,1.492110E-02
06:10:00,2.708788E+03,2.182586E+03,1.199663E-01,1.836972E-01,6.482953E+02,2.258678E+02,2.872209E-02,1.901439E-02,8.576865E+02,7.010940E+02,3.800047E-02,5.902689E-02,1.018402E+03,6.684316E+02,4.511545E-02,5.629074E-02,4.795764E+02,1.846206E+02,2.125355E-02,1.554450E-02,4.000960E+02,1.779686E+02,1.773520E-02,1.498866E-02,5.416422E+02,4.253924E+02,2.401815E-02,3.579670E-02,4.733745E+02,5.453652E+02,2.098625E-02,4.589596E-02,9.097632E+02,7.710464E+02,4.031187E-02,6.488160E-02,2.281183E+02,2.038524E+02,1.012833E-02,1.715637E-02,3.785839E+02,1.679838E+02,1.678054E-02,1.413994E-02,3.706362E+02,4.756980E+02,1.643735E-02,4.002806E-02,5.508878E+02,2.171867E+02,2.441517E-02,1.829221E-02,2.236671E+02,1.904176E+02,9.932677E-03,1.602663E-02
06:20:00,2.750525E+03,2.354502E+03,1.233093E-01,2.004100E-01,6.459079E+02,2.418116E+02,2.903495E-02,2.059271E-02,8.699884E+02,7.702282E+02,3.907642E-02,6.561238E-02,1.023973E+03,7.469479E+02,4.599326E-02,6.366304E-02,4.809706E+02,1.994369E+02,2.163381E-02,1.699070E-02,4.010853E+02,1.960458E+02,1.805293E-02,1.671410E-02,5.612729E+02,4.508782E+02,2.523179E-02,3.836627E-02,5.024379E+02,5.840797E+02,2.255315E-02,4.970539E-02,9.356393E+02,8.178541E+02,4.198361E-02,6.957789E-02,2.446486E+02,2.181206E+02,1.102205E-02,1.856899E-02,3.810488E+02,1.781227E+02,1.714359E-02,1.516585E-02,4.024566E+02,5.056256E+02,1.806938E-02,4.301965E-02,5.517224E+02,2.410422E+02,2.481938E-02,2.055523E-02,2.387818E+02,2.041276E+02,1.076605E-02,1.738011E-02
06:30:00,2.774930E+03,2.493096E+03,1.265745E-01,2.146288E-01,6.416091E+02,2.550426E+02,2.931169E-02,2.196933E-02,8.764216E+02,8.293341E+02,4.003618E-02,7.144717E-02,1.025223E+03,8.157395E+02,4.681980E-02,7.031650E-02,4.805129E+02,2.117826E+02,2.196954E-02,1.824932E-02,4.005627E+02,2.122674E+02,1.832513E-02,1.830354E-02,5.755346E+02,4.705774E+02,2.633322E-02,4.050106E-02,5.219365E+02,6.131317E+02,2.386964E-02,5.276834E-02,9.531079E+02,8.518065E+02,4.352941E-02,7.328677E-02,2.567714E+02,2.294741E+02,1.178211E-02,1.976170E-02,3.819675E+02,1.862749E+02,1.747002E-02,1.604062E-02,4.235419E+02,5.275191E+02,1.938695E-02,4.539248E-02,5.506444E+02,2.634182E+02,2.517770E-02,2.272633E-02,2.503028E+02,2.151276E+02,1.149121E-02,1.852805E-02
06:40:00,2.797258E+03,2.635905E+03,1.295112E-01,2.291820E-01,6.363367E+02,2.691724E+02,2.951612E-02,2.341698E-02,8.819359E+02,8.882362E+02,4.089417E-02,7.727704E-02,1.025056E+03,8.834482E+02,4.752229E-02,7.689722E-02,4.790143E+02,2.245814E+02,2.223392E-02,1.954191E-02,3.991474E+02,2.286168E+02,1.853808E-02,1.990598E-02,5.887936E+02,4.917951E+02,2.733573E-02,4.275061E-02,5.415122E+02,6.421675E+02,2.512246E-02,5.581596E-02,9.695778E+02,8.866358E+02,4.493894E-02,7.704428E-02,2.683357E+02,2.414392E+02,1.248703E-02,2.099814E-02,3.820224E+02,1.948520E+02,1.773712E-02,1.694602E-02,4.452682E+02,5.498353E+02,2.066985E-02,4.778371E-02,5.485193E+02,2.867228E+02,2.546242E-02,2.497863E-02,2.610945E+02,2.265911E+02,1.215653E-02,1.970849E-02
06:50:00,2.814626E+03,2.775171E+03,1.321870E-01,2.434621E-01,6.301440E+02,2.836526E+02,2.966859E-02,2.489536E-02,8.856016E+02,9.455025E+02,4.165258E-02,8.299147E-02,1.023208E+03,9.487092E+02,4.813212E-02,8.330030E-02,4.765628E+02,2.373442E+02,2.244553E-02,2.083261E-02,3.969328E+02,2.446378E+02,1.870623E-02,2.148531E-02,6.003087E+02,5.130887E+02,2.824554E-02,4.500369E-02,5.588392E+02,6.698940E+02,2.626101E-02,5.875244E-02,9.836254E+02,9.201541E+02,4.622157E-02,8.068427E-02,2.785548E+02,2.531785E+02,1.312244E-02,2.221290E-02,3.812910E+02,2.034331E+02,1.796065E-02,1.785018E-02,4.647269E+02,5.711017E+02,2.183851E-02,5.008023E-02,5.454345E+02,3.098727E+02,2.569309E-02,2.722415E-02,2.706573E+02,2.378194E+02,1.275746E-02,2.086713E-02
07:00:00,2.828257E+03,2.910305E+03,1.346659E-01,2.574223E-01,6.232047E+02,2.984061E+02,2.977941E-02,2.639867E-02,8.878378E+02,1.000862E+03,4.233436E-02,8.856626E-02,1.019982E+03,1.011644E+03,4.866738E-02,8.953416E-02,4.733314E+02,2.500962E+02,2.261434E-02,2.212539E-02,3.940704E+02,2.601927E+02,1.883824E-02,2.303005E-02,6.104839E+02,5.343990E+02,2.908384E-02,4.725699E-02,5.745931E+02,6.971288E+02,2.731778E-02,6.164931E-02,9.958213E+02,9.525161E+02,4.740675E-02,8.422143E-02,2.877792E+02,2.645673E+02,1.370568E-02,2.339617E-02,3.799193E+02,2.119916E+02,1.814901E-02,1.875152E-02,4.826730E+02,5.914565E+02,2.292863E-02,5.229520E-02,5.415730E+02,3.322851E+02,2.588037E-02,2.941317E-02,2.792902E+02,2.487443E+02,1.330911E-02,2.199902E-02
07:10:00,2.853315E+03,3.067515E+03,1.384906E-01,2.761254E-01,6.268548E+02,3.170956E+02,3.043205E-02,2.856318E-02,8.956662E+02,1.063765E+03,4.347967E-02,9.577922E-02,1.027689E+03,1.081941E+03,4.988877E-02,9.743021E-02,4.769617E+02,2.670894E+02,2.315740E-02,2.406569E-02,3.967650E+02,2.786896E+02,1.926418E-02,2.510588E-02,6.172395E+02,5.623232E+02,2.996492E-02,5.062516E-02,5.831939E+02,7.326366E+02,2.831033E-02,6.595488E-02,1.006349E+03,9.936367E+02,4.884882E-02,8.942468E-02,2.926938E+02,2.797489E+02,1.421205E-02,2.519080E-02,3.830506E+02,2.233692E+02,1.859816E-02,2.011730E-02,4.907684E+02,6.182528E+02,2.382375E-02,5.564593E-02,5.449629E+02,3.579552E+02,2.645795E-02,3.224845E-02,2.836400E+02,2.634340E+02,1.377281E-02,2.372449E-02
07:20:00,2.961619E+03,3.173538E+03,1.453318E-01,2.904759E-01,6.369840E+02,3.316489E+02,3.129932E-02,3.040335E-02,9.200555E+02,1.113442E+03,4.518210E-02,1.020205E-01,1.052335E+03,1.138443E+03,5.168414E-02,1.043397E-01,4.852008E+02,2.817352E+02,2.384613E-02,2.585057E-02,4.022309E+02,2.944858E+02,1.977276E-02,2.701738E-02,6.381505E+02,5.813099E+02,3.133664E-02,5.322746E-02,6.111057E+02,7.571389E+02,2.999411E-02,6.932511E-02,1.045743E+03,1.017582E+03,5.132698E-02,9.309615E-02,3.037043E+02,2.903465E+02,1.492073E-02,2.659961E-02,3.900221E+02,2.319759E+02,1.916858E-02,2.126241E-02,5.165077E+02,6.345442E+02,2.534953E-02,5.807020E-02,5.533916E+02,3.783985E+02,2.719644E-02,3.470489E-02,2.929383E+02,2.742887E+02,1.439446E-02,2.513779E-02
07:30:00,3.008901E+03,3.297748E+03,1.495858E-01,3.070267E-01,6.427154E+02,3.478831E+02,3.197862E-02,3.244368E-02,9.325366E+02,1.165567E+03,4.638613E-02,1.086154E-01,1.065291E+03,1.196878E+03,5.298990E-02,1.115641E-01,4.898571E+02,2.986226E+02,2.437997E-02,2.788150E-02,4.054275E+02,3.103359E+02,2.018110E-02,2.895800E-02,6.476379E+02,6.040703E+02,3.222027E-02,5.627050E-02,6.223998E+02,7.865952E+02,3.095935E-02,7.326785E-02,1.062683E+03,1.049100E+03,5.284624E-02,9.763521E-02,3.086963E+02,3.023925E+02,1.536781E-02,2.818519E-02,3.939743E+02,2.416295E+02,1.960874E-02,2.253012E-02,5.265551E+02,6.551503E+02,2.619401E-02,6.099350E-02,5.581252E+02,3.983440E+02,2.777527E-02,3.715693E-02,2.973037E+02,2.864578E+02,1.480210E-02,2.671009E-02
07:40:00,3.072716E+03,3.412783E+03,1.544967E-01,3.226335E-01,6.499741E+02,3.633239E+02,3.271189E-02,3.439840E-02,9.482299E+02,1.214070E+03,4.770491E-02,1.148686E-01,1.081566E+03,1.251629E+03,5.441541E-02,1.184510E-01,4.957200E+02,3.156486E+02,2.495456E-02,2.991872E-02,4.095394E+02,3.252158E+02,2.061983E-02,3.080612E-02,6.603274E+02,6.249726E+02,3.322363E-02,5.910868E-02,6.382306E+02,8.139006E+02,3.210331E-02,7.697328E-02,1.085767E+03,1.077810E+03,5.460607E-02,1.018538E-01,3.153089E+02,3.131923E+02,1.587313E-02,2.963522E-02,3.989417E+02,2.505684E+02,2.008335E-02,2.371878E-02,5.409226E+02,6.737071E+02,2.720959E-02,6.368501E-02,5.642138E+02,4.163980E+02,2.840085E-02,3.942811E-02,3.030295E+02,2.975287E+02,1.525687E-02,2.816332E-02
07:50:00,3.136059E+03,3.524089E+03,1.593461E-01,3.379114E-01,6.574842E+02,3.784726E+02,3.344814E-02,3.632684E-02,9.641427E+02,1.259551E+03,4.901926E-02,1.208602E-01,1.098129E+03,1.303422E+03,5.583958E-02,1.250930E-01,5.017743E+02,3.330601E+02,2.552966E-02,3.199565E-02,4.138622E+02,3.395121E+02,2.106114E-02,3.260436E-02,6.730865E+02,6.452368E+02,3.421689E-02,6.187908E-02,6.538099E+02,8.400950E+02,3.322106E-02,8.056642E-02,1.108691E+03,1.105714E+03,5.634011E-02,1.059795E-01,3.218981E+02,3.233863E+02,1.636841E-02,3.102101E-02,4.040737E+02,2.591518E+02,2.055871E-02,2.486996E-02,5.550316E+02,6.916019E+02,2.819935E-02,6.629952E-02,5.705658E+02,4.332687E+02,2.902980E-02,4.159376E-02,3.087966E+02,3.080283E+02,1.570494E-02,2.955679E-02
08:00:00,3.199011E+03,3.633530E+03,1.641471E-01,3.530495E-01,6.651305E+02,3.936654E+02,3.418389E-02,3.826314E-02,9.800863E+02,1.302654E+03,5.032337E-02,1.266520E-01,1.114772E+03,1.353135E+03,5.725583E-02,1.315741E-01,5.079326E+02,3.506734E+02,2.610288E-02,3.409744E-02,4.183216E+02,3.535675E+02,2.150304E-02,3.438645E-02,6.858748E+02,6.652152E+02,3.520094E-02,6.461937E-02,6.692760E+02,8.651678E+02,3.432221E-02,8.405195E-02,1.131509E+03,1.133353E+03,5.805495E-02,1.100690E-01,3.284722E+02,3.331719E+02,1.685573E-02,3.236311E-02,4.092968E+02,2.675517E+02,2.103281E-02,2.600161E-02,5.690425E+02,7.091517E+02,2.917378E-02,6.887121E-02,5.770766E+02,4.495434E+02,2.965910E-02,4.371003E-02,3.145838E+02,3.180970E+02,1.614694E-02,3.090572E-02
08:10:00,3.044462E+03,3.580384E+03,1.571272E-01,3.508391E-01,6.418526E+02,3.891905E+02,3.312545E-02,3.813689E-02,9.349876E+02,1.296044E+03,4.825549E-02,1.269888E-01,1.068730E+03,1.353220E+03,5.515753E-02,1.325913E-01,4.877143E+02,3.506810E+02,2.517080E-02,3.436279E-02,4.022574E+02,3.532483E+02,2.076032E-02,3.461134E-02,6.481949E+02,6.491357E+02,3.345449E-02,6.360764E-02,6.270322E+02,8.452323E+02,3.236226E-02,8.282196E-02,1.071060E+03,1.100795E+03,5.527878E-02,1.078662E-01,3.072770E+02,3.228196E+02,1.585930E-02,3.163199E-02,3.926453E+02,2.614367E+02,2.026446E-02,2.561766E-02,5.302811E+02,6.870094E+02,2.736888E-02,6.731825E-02,5.553483E+02,4.460593E+02,2.866136E-02,4.370682E-02,2.947464E+02,3.094741E+02,1.521262E-02,3.032405E-02
08:20:00,3.071176E+03,3.646310E+03,1.585051E-01,3.573145E-01,6.354819E+02,3.956514E+02,3.279632E-02,3.877166E-02,9.321095E+02,1.315104E+03,4.810665E-02,1.288670E-01,1.065343E+03,1.379648E+03,5.498225E-02,1.351925E-01,4.804297E+02,3.582013E+02,2.479462E-02,3.510122E-02,3.945753E+02,3.583155E+02,2.036367E-02,3.511107E-02,6.443827E+02,6.552881E+02,3.325761E-02,6.421256E-02,6.265545E+02,8.520423E+02,3.233752E-02,8.349225E-02,1.074390E+03,1.110141E+03,5.545040E-02,1.087856E-01,3.018295E+02,3.225486E+02,1.557811E-02,3.160633E-02,3.867941E+02,2.621148E+02,1.996232E-02,2.568518E-02,5.291483E+02,6.897521E+02,2.731037E-02,6.758901E-02,5.474998E+02,4.511186E+02,2.825604E-02,4.420565E-02,2.886149E+02,3.093959E+02,1.489613E-02,3.031735E-02
08:30:00,2.995153E+03,3.649741E+03,1.545816E-01,3.576537E-01,6.214269E+02,3.975007E+02,3.207090E-02,3.895316E-02,9.064439E+02,1.318992E+03,4.678203E-02,1.292507E-01,1.039669E+03,1.391854E+03,5.365721E-02,1.363917E-01,4.671511E+02,3.609543E+02,2.410929E-02,3.537122E-02,3.834452E+02,3.617009E+02,1.978923E-02,3.544360E-02,6.215991E+02,6.497350E+02,3.208175E-02,6.366870E-02,6.015373E+02,8.429771E+02,3.104642E-02,8.260442E-02,1.041329E+03,1.096550E+03,5.374418E-02,1.074543E-01,2.873431E+02,3.163452E+02,1.483046E-02,3.099856E-02,3.758475E+02,2.595669E+02,1.939735E-02,2.543567E-02,5.056274E+02,6.785071E+02,2.609650E-02,6.648738E-02,5.334460E+02,4.521077E+02,2.753069E-02,4.430325E-02,2.747782E+02,3.041142E+02,1.418200E-02,2.979991E-02
08:40:00,2.953455E+03,3.672525E+03,1.524300E-01,3.598861E-01,6.118225E+02,4.024767E+02,3.157523E-02,3.944075E-02,8.902013E+02,1.325694E+03,4.594383E-02,1.299080E-01,1.023465E+03,1.407540E+03,5.282097E-02,1.379295E-01,4.577380E+02,3.649201E+02,2.362349E-02,3.575980E-02,3.753066E+02,3.671390E+02,1.936920E-02,3.597667E-02,6.068948E+02,6.491968E+02,3.132291E-02,6.361584E-02,5.859560E+02,8.383879E+02,3.024238E-02,8.215459E-02,1.021578E+03,1.090450E+03,5.272500E-02,1.068563E-01,2.773257E+02,3.125606E+02,1.431348E-02,3.062765E-02,3.681393E+02,2.591733E+02,1.899954E-02,2.539709E-02,4.908592E+02,6.722084E+02,2.533442E-02,6.587003E-02,5.235416E+02,4.551333E+02,2.701954E-02,4.459985E-02,2.650568E+02,3.009454E+02,1.368028E-02,2.948934E-02
08:50:00,2.918251E+03,3.700701E+03,1.506134E-01,3.626469E-01,6.038415E+02,4.091169E+02,3.116332E-02,4.009147E-02,8.765386E+02,1.332116E+03,4.523872E-02,1.305374E-01,1.009900E+03,1.423555E+03,5.212088E-02,1.394989E-01,4.498596E+02,3.687528E+02,2.321688E-02,3.613535E-02,3.685341E+02,3.738314E+02,1.901966E-02,3.663253E-02,5.945487E+02,6.507059E+02,3.068575E-02,6.376368E-02,5.728148E+02,8.347058E+02,2.956422E-02,8.179369E-02,1.004923E+03,1.086547E+03,5.186550E-02,1.064737E-01,2.688686E+02,3.096803E+02,1.387701E-02,3.034538E-02,3.617110E+02,2.600801E+02,1.866777E-02,2.548596E-02,4.784338E+02,6.675087E+02,2.469320E-02,6.540946E-02,5.153131E+02,4.588933E+02,2.659485E-02,4.496833E-02,2.568630E+02,2.985682E+02,1.325739E-02,2.925639E-02
09:00:00,2.887360E+03,3.731810E+03,1.490192E-01,3.656954E-01,5.970542E+02,4.170801E+02,3.081301E-02,4.087185E-02,8.647331E+02,1.337514E+03,4.462943E-02,1.310663E-01,9.982147E+02,1.438988E+03,5.151781E-02,1.410114E-01,4.431419E+02,3.722087E+02,2.287016E-02,3.647399E-02,3.628095E+02,3.814626E+02,1.872419E-02,3.738037E-02,5.839416E+02,6.537139E+02,3.013831E-02,6.405846E-02,5.614575E+02,8.313224E+02,2.897809E-02,8.146216E-02,9.904555E+02,1.084026E+03,5.111886E-02,1.062268E-01,2.616064E+02,3.074280E+02,1.350220E-02,3.012469E-02,3.562491E+02,2.621790E+02,1.838586E-02,2.569166E-02,4.677363E+02,6.638440E+02,2.414112E-02,6.505037E-02,5.083449E+02,4.629929E+02,2.623520E-02,4.537008E-02,2.498460E+02,2.967252E+02,1.289523E-02,2.907581E-02
09:10:00,2.859683E+03,3.764830E+03,1.475909E-01,3.689311E-01,5.912085E+02,4.261066E+02,3.051130E-02,4.175644E-02,8.543917E+02,1.341571E+03,4.409570E-02,1.314640E-01,9.880002E+02,1.453448E+03,5.099062E-02,1.424283E-01,4.373548E+02,3.752316E+02,2.257148E-02,3.677020E-02,3.579256E+02,3.897612E+02,1.847213E-02,3.819358E-02,5.747135E+02,6.578999E+02,2.966204E-02,6.446870E-02,5.515181E+02,8.279696E+02,2.846512E-02,8.113363E-02,9.777049E+02,1.082538E+03,5.046080E-02,1.060809E-01,2.553123E+02,3.056487E+02,1.317735E-02,2.995036E-02,3.515582E+02,2.654177E+02,1.814376E-02,2.600906E-02,4.584130E+02,6.609518E+02,2.365995E-02,6.476700E-02,5.023790E+02,4.672399E+02,2.592729E-02,4.578627E-02,2.437823E+02,2.952985E+02,1.258227E-02,2.893602E-02
09:20:00,2.834629E+03,3.799012E+03,1.462978E-01,3.722808E-01,5.861164E+02,4.360028E+02,3.024849E-02,4.272624E-02,8.452222E+02,1.344085E+03,4.362244E-02,1.317102E-01,9.789299E+02,1.466626E+03,5.052249E-02,1.437196E-01,4.323228E+02,3.778300E+02,2.231177E-02,3.702481E-02,3.537225E+02,3.985068E+02,1.825520E-02,3.905057E-02,5.665940E+02,6.630221E+02,2.924297E-02,6.497066E-02,5.427223E+02,8.245726E+02,2.801116E-02,8.080076E-02,9.662976E+02,1.081859E+03,4.987206E-02,1.060145E-01,2.498103E+02,3.042284E+02,1.289337E-02,2.981120E-02,3.474893E+02,2.697562E+02,1.793375E-02,2.643424E-02,4.501963E+02,6.586420E+02,2.323588E-02,6.454069E-02,4.972187E+02,4.715588E+02,2.566096E-02,4.620949E-02,2.384978E+02,2.941939E+02,1.230952E-02,2.882780E-02
09:30:00,2.811699E+03,3.833430E+03,1.451144E-01,3.756535E-01,5.816094E+02,4.467476E+02,3.001588E-02,4.377919E-02,8.369845E+02,1.344746E+03,4.319728E-02,1.317749E-01,9.707973E+02,1.478008E+03,5.010275E-02,1.448349E-01,4.279088E+02,3.799802E+02,2.208395E-02,3.723549E-02,3.500736E+02,4.073130E+02,1.806687E-02,3.991351E-02,5.593570E+02,6.689532E+02,2.886945E-02,6.555188E-02,5.348443E+02,8.211768E+02,2.760456E-02,8.046801E-02,9.560076E+02,1.082228E+03,4.934098E-02,1.060506E-01,2.449605E+02,3.031400E+02,1.264306E-02,2.970456E-02,3.439257E+02,2.752148E+02,1.774982E-02,2.696916E-02,4.428684E+02,6.568932E+02,2.285768E-02,6.436935E-02,4.927072E+02,4.761166E+02,2.542811E-02,4.665611E-02,2.338538E+02,2.933885E+02,1.206983E-02,2.874889E-02
09:40:00,2.790513E+03,3.867483E+03,1.440210E-01,3.789905E-01,5.775984E+02,4.581004E+02,2.980887E-02,4.489170E-02,8.295336E+02,1.343505E+03,4.281272E-02,1.316533E-01,9.634399E+02,1.487480E+03,4.972302E-02,1.457630E-01,4.239862E+02,3.817356E+02,2.188150E-02,3.740749E-02,3.468640E+02,4.160748E+02,1.790122E-02,4.077208E-02,5.528553E+02,6.754655E+02,2.853388E-02,6.619005E-02,5.277327E+02,8.177204E+02,2.723752E-02,8.012931E-02,9.466375E+02,1.083298E+03,4.885737E-02,1.061555E-01,2.406510E+02,3.022798E+02,1.242063E-02,2.962029E-02,3.407621E+02,2.816707E+02,1.758655E-02,2.760182E-02,4.362765E+02,6.555218E+02,2.251746E-02,6.423498E-02,4.887120E+02,4.808622E+02,2.522191E-02,4.712114E-02,2.297393E+02,2.927917E+02,1.185746E-02,2.869042E-02
09:50:00,2.770778E+03,3.900568E+03,1.430024E-01,3.822325E-01,5.739963E+02,4.698853E+02,2.962296E-02,4.604655E-02,8.227370E+02,1.340271E+03,4.246193E-02,1.313364E-01,9.567223E+02,1.494835E+03,4.937631E-02,1.464837E-01,4.204854E+02,3.831451E+02,2.170082E-02,3.754560E-02,3.440276E+02,4.246493E+02,1.775483E-02,4.161229E-02,5.469606E+02,6.823840E+02,2.822964E-02,6.686802E-02,5.212574E+02,8.141694E+02,2.690331E-02,7.978134E-02,9.380306E+02,1.084870E+03,4.841315E-02,1.063096E-01,2.367858E+02,3.015813E+02,1.222114E-02,2.955184E-02,3.379384E+02,2.890032E+02,1.744081E-02,2.832037E-02,4.302923E+02,6.544202E+02,2.220860E-02,6.412704E-02,4.851526E+02,4.857475E+02,2.503820E-02,4.759986E-02,2.260597E+02,2.923446E+02,1.166754E-02,2.864662E-02
10:00:00,2.752285E+03,3.932143E+03,1.420480E-01,3.853266E-01,5.707351E+02,4.819614E+02,2.945464E-02,4.722994E-02,8.164943E+02,1.334942E+03,4.213974E-02,1.308141E-01,9.505431E+02,1.499904E+03,4.905739E-02,1.469804E-01,4.173400E+02,3.842530E+02,2.153848E-02,3.765414E-02,3.415027E+02,4.328889E+02,1.762451E-02,4.241968E-02,5.415760E+02,6.895624E+02,2.795172E-02,6.757145E-02,5.153204E+02,8.104739E+02,2.659689E-02,7.941922E-02,9.300717E+02,1.086851E+03,4.800238E-02,1.065038E-01,2.333011E+02,3.009951E+02,1.204128E-02,2.949441E-02,3.353987E+02,2.970967E+02,1.730974E-02,2.911348E-02,4.248198E+02,6.534968E+02,2.192615E-02,6.403658E-02,4.819563E+02,4.907344E+02,2.487324E-02,4.808852E-02,2.227510E+02,2.920045E+02,1.149678E-02,2.861329E-02
10:10:00,2.734850E+03,3.961590E+03,1.411481E-01,3.882121E-01,5.677580E+02,4.941973E+02,2.930100E-02,4.842897E-02,8.107192E+02,1.327410E+03,4.184167E-02,1.300760E-01,9.448163E+02,1.502516E+03,4.876182E-02,1.472362E-01,4.144926E+02,3.850895E+02,2.139153E-02,3.773611E-02,3.392369E+02,4.406599E+02,1.750758E-02,4.318114E-02,5.366182E+02,6.969381E+02,2.769584E-02,6.829420E-02,5.098367E+02,8.066344E+02,2.631386E-02,7.904298E-02,9.226603E+02,1.089151E+03,4.761985E-02,1.067291E-01,2.301368E+02,3.004963E+02,1.187796E-02,2.944554E-02,3.330959E+02,3.058122E+02,1.719088E-02,2.996755E-02,4.197757E+02,6.527230E+02,2.166581E-02,6.396076E-02,4.790617E+02,4.957856E+02,2.472385E-02,4.858350E-02,2.197543E+02,2.917249E+02,1.134210E-02,2.858590E-02
10:20:00,2.718325E+03,3.988316E+03,1.402952E-01,3.908309E-01,5.650193E+02,5.064672E+02,2.915965E-02,4.963133E-02,8.053411E+02,1.317579E+03,4.156410E-02,1.291126E-01,9.394723E+02,1.502476E+03,4.848601E-02,1.472322E-01,4.118964E+02,3.856952E+02,2.125753E-02,3.779544E-02,3.371876E+02,4.478307E+02,1.740181E-02,4.388379E-02,5.320197E+02,7.044315E+02,2.745850E-02,6.902849E-02,5.047363E+02,8.026265E+02,2.605062E-02,7.865025E-02,9.157143E+02,1.091703E+03,4.726136E-02,1.069793E-01,2.272433E+02,3.000582E+02,1.172862E-02,2.940261E-02,3.309913E+02,3.150043E+02,1.708226E-02,3.086831E-02,4.150923E+02,6.520578E+02,2.142409E-02,6.389559E-02,4.764190E+02,5.008684E+02,2.458745E-02,4.908157E-02,2.170203E+02,2.914694E+02,1.120099E-02,2.856087E-02
10:30:00,2.702593E+03,4.011996E+03,1.394833E-01,3.931513E-01,5.624823E+02,5.185155E+02,2.902871E-02,5.081196E-02,8.003038E+02,1.305495E+03,4.130411E-02,1.279283E-01,9.344562E+02,1.499869E+03,4.822713E-02,1.469767E-01,4.095133E+02,3.861577E+02,2.113454E-02,3.784075E-02,3.353200E+02,4.544663E+02,1.730542E-02,4.453399E-02,5.277270E+02,7.118869E+02,2.723694E-02,6.975904E-02,4.999638E+02,7.983539E+02,2.580429E-02,7.823157E-02,9.091691E+02,1.094056E+03,4.692355E-02,1.072098E-01,2.245800E+02,2.995986E+02,1.159116E-02,2.935758E-02,3.290539E+02,3.244434E+02,1.698227E-02,3.179327E-02,4.107158E+02,6.513436E+02,2.119820E-02,6.382561E-02,4.739883E+02,5.058859E+02,2.446200E-02,4.957323E-02,2.145093E+02,2.911583E+02,1.107139E-02,2.853039E-02
10:40:00,2.687562E+03,4.032166E+03,1.387075E-01,3.951277E-01,5.601176E+02,5.303364E+02,2.890668E-02,5.197031E-02,7.955621E+02,1.291006E+03,4.105938E-02,1.265085E-01,9.297241E+02,1.494433E+03,4.798290E-02,1.464439E-01,4.073122E+02,3.864863E+02,2.102094E-02,3.787294E-02,3.336064E+02,4.603810E+02,1.721698E-02,4.511355E-02,5.236971E+02,7.192830E+02,2.702894E-02,7.048378E-02,4.954743E+02,7.938324E+02,2.557258E-02,7.778851E-02,9.029729E+02,1.096389E+03,4.660374E-02,1.074384E-01,2.221138E+02,2.991353E+02,1.146387E-02,2.931218E-02,3.272586E+02,3.340008E+02,1.688961E-02,3.272981E-02,4.066030E+02,6.506251E+02,2.098593E-02,6.375520E-02,4.717376E+02,5.108901E+02,2.434584E-02,5.006360E-02,2.121889E+02,2.908011E+02,1.095163E-02,2.849538E-02
10:50:00,2.673160E+03,4.048595E+03,1.379642E-01,3.967375E-01,5.579018E+02,5.418853E+02,2.879231E-02,5.310200E-02,7.910792E+02,1.274090E+03,4.082801E-02,1.248509E-01,9.252407E+02,1.486076E+03,4.775150E-02,1.456249E-01,4.052678E+02,3.867072E+02,2.091542E-02,3.789459E-02,3.320238E+02,4.654606E+02,1.713530E-02,4.561127E-02,5.198951E+02,7.265745E+02,2.683271E-02,7.119827E-02,4.912315E+02,7.890574E+02,2.535360E-02,7.732060E-02,8.970834E+02,1.098771E+03,4.629977E-02,1.076718E-01,2.198176E+02,2.986680E+02,1.134536E-02,2.926639E-02,3.255852E+02,3.434830E+02,1.680325E-02,3.365898E-02,4.027189E+02,6.499017E+02,2.078546E-02,6.368432E-02,4.696408E+02,5.159184E+02,2.423763E-02,5.055632E-02,2.100323E+02,2.903928E+02,1.084032E-02,2.845538E-02
