Time,ROOM_0BB94468:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_0BB94468:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_0BB94468:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_0BB94468:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_23047892:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_23047892:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_23047892:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_23047892:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_2EF2EAA1:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_2EF2EAA1:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_2EF2EAA1:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_2EF2EAA1:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_493C46C0:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_493C46C0:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_493C46C0:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_493C46C0:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_76BDFCB4:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_76BDFCB4:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_76BDFCB4:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_76BDFCB4:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_AC598DDF:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_AC598DDF:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_AC598DDF:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_AC598DDF:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_ACD4CC4D:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_ACD4CC4D:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_ACD4CC4D:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_ACD4CC4D:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_D69CF705:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_D69CF705:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_D69CF705:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_D69CF705:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_D7174B0E:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_D7174B0E:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_D7174B0E:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_D7174B0E:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_DA745308:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_DA745308:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_DA745308:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_DA745308:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_ECB15B3E:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_ECB15B3E:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_ECB15B3E:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_ECB15B3E:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_EDB489C9:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_EDB489C9:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_EDB489C9:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_EDB489C9:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_F1A4C2D0:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_F1A4C2D0:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_F1A4C2D0:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_F1A4C2D0:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ROOM_FE68BF79:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ROOM_FE68BF79:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ROOM_FE68BF79:BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ROOM_FE68BF79:BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
11:00:00,2.659304E+03,4.061307E+03,1.372490E-01,3.979830E-01,5.558129E+02,5.531056E+02,2.868451E-02,5.420148E-02,7.868188E+02,1.254830E+03,4.060813E-02,1.229634E-01,9.209714E+02,1.474833E+03,4.753116E-02,1.445231E-01,4.033565E+02,3.868446E+02,2.081678E-02,3.790804E-02,3.305517E+02,4.696395E+02,1.705933E-02,4.602075E-02,5.162869E+02,7.337115E+02,2.664649E-02,7.189762E-02,4.871986E+02,7.840547E+02,2.514545E-02,7.683038E-02,8.914576E+02,1.101195E+03,4.600941E-02,1.079093E-01,2.176651E+02,2.981939E+02,1.123426E-02,2.921994E-02,3.240150E+02,3.527143E+02,1.672221E-02,3.456355E-02,3.990285E+02,6.491817E+02,2.059499E-02,6.361376E-02,4.676746E+02,5.210078E+02,2.413615E-02,5.105503E-02,2.080141E+02,2.899267E+02,1.073616E-02,2.840970E-02
11:10:00,2.645951E+03,4.070426E+03,1.365599E-01,3.988765E-01,5.538357E+02,5.638895E+02,2.858247E-02,5.525820E-02,7.827572E+02,1.233447E+03,4.039851E-02,1.208681E-01,9.168939E+02,1.460854E+03,4.732072E-02,1.431533E-01,4.015615E+02,3.868658E+02,2.072414E-02,3.791012E-02,3.291752E+02,4.728695E+02,1.698828E-02,4.633722E-02,5.128507E+02,7.405668E+02,2.646913E-02,7.256936E-02,4.833525E+02,7.788283E+02,2.494694E-02,7.631824E-02,8.860692E+02,1.103582E+03,4.573131E-02,1.081433E-01,2.156383E+02,2.976995E+02,1.112964E-02,2.917149E-02,3.225348E+02,3.615250E+02,1.664581E-02,3.542690E-02,3.955099E+02,6.484345E+02,2.041338E-02,6.354054E-02,4.658220E+02,5.261244E+02,2.404053E-02,5.155641E-02,2.061167E+02,2.893832E+02,1.063822E-02,2.835645E-02
11:20:00,2.633067E+03,4.076575E+03,1.358949E-01,3.994789E-01,5.519583E+02,5.741824E+02,2.848557E-02,5.626681E-02,7.788762E+02,1.210364E+03,4.019820E-02,1.186061E-01,9.129909E+02,1.444563E+03,4.711928E-02,1.415568E-01,3.998693E+02,3.867656E+02,2.063680E-02,3.790030E-02,3.278824E+02,4.751696E+02,1.692156E-02,4.656258E-02,5.095693E+02,7.470584E+02,2.629977E-02,7.320546E-02,4.796753E+02,7.734456E+02,2.475715E-02,7.579078E-02,8.808980E+02,1.105903E+03,4.546441E-02,1.083707E-01,2.137229E+02,2.971864E+02,1.103078E-02,2.912122E-02,3.211341E+02,3.698073E+02,1.657352E-02,3.623847E-02,3.921460E+02,6.476633E+02,2.023976E-02,6.346498E-02,4.640699E+02,5.312285E+02,2.395011E-02,5.205656E-02,2.043261E+02,2.887606E+02,1.054580E-02,2.829544E-02
11:30:00,2.620621E+03,4.080565E+03,1.352525E-01,3.998698E-01,5.501703E+02,5.839352E+02,2.839330E-02,5.722247E-02,7.751593E+02,1.186236E+03,4.000637E-02,1.162417E-01,9.092471E+02,1.426608E+03,4.692606E-02,1.397973E-01,3.982684E+02,3.865321E+02,2.055418E-02,3.787741E-02,3.266632E+02,4.766253E+02,1.685864E-02,4.670521E-02,5.064280E+02,7.531281E+02,2.613764E-02,7.380021E-02,4.761510E+02,7.680032E+02,2.457525E-02,7.525747E-02,8.759256E+02,1.108142E+03,4.520777E-02,1.085901E-01,2.119066E+02,2.966551E+02,1.093704E-02,2.906916E-02,3.198041E+02,3.774890E+02,1.650488E-02,3.699118E-02,3.889220E+02,6.468706E+02,2.007336E-02,6.338730E-02,4.624071E+02,5.362530E+02,2.386429E-02,5.254891E-02,2.026303E+02,2.880589E+02,1.045828E-02,2.822668E-02
11:40:00,2.608583E+03,4.083303E+03,1.346313E-01,4.001380E-01,5.484633E+02,5.931036E+02,2.830520E-02,5.812088E-02,7.715928E+02,1.161967E+03,3.982229E-02,1.138635E-01,9.056495E+02,1.407942E+03,4.674038E-02,1.379681E-01,3.967492E+02,3.861518E+02,2.047577E-02,3.784014E-02,3.255094E+02,4.773917E+02,1.679909E-02,4.678028E-02,5.034142E+02,7.587321E+02,2.598209E-02,7.434933E-02,4.727662E+02,7.626380E+02,2.440055E-02,7.473174E-02,8.711365E+02,1.110287E+03,4.496060E-02,1.088003E-01,2.101790E+02,2.961068E+02,1.084787E-02,2.901543E-02,3.185375E+02,3.845402E+02,1.643951E-02,3.768211E-02,3.858253E+02,6.460623E+02,1.991352E-02,6.330810E-02,4.608245E+02,5.411148E+02,2.378261E-02,5.302532E-02,2.010192E+02,2.872826E+02,1.037512E-02,2.815060E-02
11:50:00,2.596930E+03,4.085991E+03,1.340298E-01,4.004013E-01,5.468300E+02,6.016478E+02,2.822090E-02,5.895812E-02,7.681646E+02,1.138715E+03,3.964536E-02,1.115850E-01,9.021872E+02,1.389804E+03,4.656169E-02,1.361907E-01,3.953035E+02,3.856111E+02,2.040116E-02,3.778715E-02,3.244139E+02,4.776943E+02,1.674255E-02,4.680992E-02,5.005173E+02,7.638361E+02,2.583258E-02,7.484946E-02,4.695095E+02,7.575324E+02,2.423246E-02,7.423144E-02,8.665173E+02,1.112333E+03,4.472219E-02,1.090007E-01,2.085313E+02,2.955440E+02,1.076283E-02,2.896028E-02,3.173280E+02,3.909874E+02,1.637708E-02,3.831385E-02,3.828452E+02,6.452475E+02,1.975971E-02,6.322826E-02,4.593141E+02,5.457160E+02,2.370466E-02,5.347619E-02,1.994843E+02,2.864412E+02,1.029590E-02,2.806816E-02
12:00:00,2.585640E+03,4.090532E+03,1.334472E-01,4.008463E-01,5.452642E+02,6.098295E+02,2.814009E-02,5.975984E-02,7.648646E+02,1.117867E+03,3.947504E-02,1.095421E-01,8.988506E+02,1.373559E+03,4.638949E-02,1.345989E-01,3.939244E+02,3.851361E+02,2.032998E-02,3.774061E-02,3.233709E+02,4.777984E+02,1.668872E-02,4.682010E-02,4.977282E+02,7.687814E+02,2.568863E-02,7.533403E-02,4.663711E+02,7.528844E+02,2.407048E-02,7.377598E-02,8.620563E+02,1.114884E+03,4.449195E-02,1.092508E-01,2.069559E+02,2.949702E+02,1.068152E-02,2.890406E-02,3.161705E+02,3.971005E+02,1.631734E-02,3.891285E-02,3.799727E+02,6.444395E+02,1.961146E-02,6.314908E-02,4.578696E+02,5.500745E+02,2.363011E-02,5.390327E-02,1.980183E+02,2.855508E+02,1.022024E-02,2.798091E-02
12:10:00,2.574695E+03,4.098037E+03,1.328823E-01,4.015817E-01,5.437608E+02,6.180931E+02,2.806250E-02,6.056958E-02,7.616840E+02,1.100041E+03,3.931088E-02,1.077953E-01,8.956316E+02,1.359728E+03,4.622335E-02,1.332436E-01,3.926059E+02,3.850965E+02,2.026194E-02,3.773672E-02,3.223755E+02,4.778155E+02,1.663735E-02,4.682177E-02,4.950393E+02,7.740771E+02,2.554985E-02,7.585295E-02,4.633425E+02,7.487891E+02,2.391417E-02,7.337470E-02,8.577437E+02,1.118804E+03,4.426937E-02,1.096349E-01,2.054466E+02,2.943951E+02,1.060362E-02,2.884770E-02,3.150605E+02,4.032701E+02,1.626006E-02,3.951740E-02,3.772001E+02,6.436662E+02,1.946835E-02,6.307331E-02,4.564853E+02,5.543199E+02,2.355866E-02,5.431927E-02,1.966150E+02,2.846419E+02,1.014781E-02,2.789185E-02
12:20:00,2.564077E+03,4.109021E+03,1.323343E-01,4.026581E-01,5.423153E+02,6.268106E+02,2.798790E-02,6.142382E-02,7.586150E+02,1.085560E+03,3.915249E-02,1.063765E-01,8.925229E+02,1.348509E+03,4.606291E-02,1.321442E-01,3.913431E+02,3.857952E+02,2.019677E-02,3.780519E-02,3.214235E+02,4.778014E+02,1.658821E-02,4.682038E-02,4.924439E+02,7.801763E+02,2.541589E-02,7.645060E-02,4.604164E+02,7.452797E+02,2.376314E-02,7.303083E-02,8.535706E+02,1.124827E+03,4.405399E-02,1.102251E-01,2.039979E+02,2.938253E+02,1.052885E-02,2.879187E-02,3.139944E+02,4.098230E+02,1.620504E-02,4.015951E-02,3.745207E+02,6.429510E+02,1.933006E-02,6.300322E-02,4.551565E+02,5.585839E+02,2.349008E-02,5.473709E-02,1.952692E+02,2.837427E+02,1.007835E-02,2.780373E-02
12:30:00,2.553772E+03,4.123656E+03,1.318024E-01,4.040923E-01,5.409238E+02,6.362995E+02,2.791609E-02,6.235365E-02,7.556509E+02,1.074468E+03,3.899951E-02,1.052896E-01,8.895183E+02,1.339804E+03,4.590784E-02,1.312912E-01,3.901317E+02,3.874822E+02,2.013424E-02,3.797051E-02,3.205113E+02,4.777492E+02,1.654113E-02,4.681526E-02,4.899361E+02,7.874745E+02,2.528646E-02,7.716576E-02,4.575865E+02,7.423471E+02,2.361708E-02,7.274347E-02,8.495293E+02,1.133584E+03,4.384540E-02,1.110832E-01,2.026050E+02,2.932703E+02,1.045696E-02,2.873749E-02,3.129689E+02,4.170401E+02,1.615211E-02,4.086670E-02,3.719286E+02,6.423214E+02,1.919627E-02,6.294153E-02,4.538791E+02,5.629899E+02,2.342416E-02,5.516883E-02,1.939764E+02,2.828818E+02,1.001162E-02,2.771937E-02
12:40:00,2.543764E+03,4.141812E+03,1.312858E-01,4.058715E-01,5.395829E+02,6.468200E+02,2.784688E-02,6.338459E-02,7.527856E+02,1.066484E+03,3.885163E-02,1.045073E-01,8.866121E+02,1.333184E+03,4.575785E-02,1.306427E-01,3.889677E+02,3.903655E+02,2.007417E-02,3.825308E-02,3.196358E+02,4.775819E+02,1.649595E-02,4.679887E-02,4.875108E+02,7.963040E+02,2.516128E-02,7.803098E-02,4.548471E+02,7.399321E+02,2.347569E-02,7.250685E-02,8.456128E+02,1.145596E+03,4.364327E-02,1.122604E-01,2.012639E+02,2.927405E+02,1.038774E-02,2.868557E-02,3.119811E+02,4.251585E+02,1.610113E-02,4.166224E-02,3.694188E+02,6.418051E+02,1.906673E-02,6.289094E-02,4.526497E+02,5.676409E+02,2.336071E-02,5.562459E-02,1.927325E+02,2.820855E+02,9.947424E-03,2.764135E-02
12:50:00,2.534042E+03,4.162775E+03,1.307841E-01,4.079258E-01,5.382895E+02,6.585848E+02,2.778013E-02,6.453746E-02,7.500138E+02,1.060983E+03,3.870857E-02,1.039684E-01,8.837993E+02,1.327863E+03,4.561268E-02,1.301213E-01,3.878480E+02,3.946079E+02,2.001638E-02,3.866883E-02,3.187944E+02,4.771452E+02,1.645253E-02,4.675607E-02,4.851635E+02,8.069328E+02,2.504013E-02,7.907253E-02,4.521932E+02,7.379191E+02,2.333872E-02,7.230962E-02,8.418150E+02,1.161283E+03,4.344725E-02,1.137977E-01,1.999710E+02,2.922462E+02,1.032101E-02,2.863714E-02,3.110286E+02,4.343709E+02,1.605197E-02,4.256498E-02,3.669867E+02,6.414273E+02,1.894120E-02,6.285392E-02,4.514652E+02,5.726114E+02,2.329958E-02,5.611165E-02,1.915343E+02,2.813752E+02,9.885579E-03,2.757175E-02
13:00:00,2.524593E+03,4.184934E+03,1.302964E-01,4.100973E-01,5.370410E+02,6.714462E+02,2.771570E-02,6.579780E-02,7.473308E+02,1.057004E+03,3.857010E-02,1.035785E-01,8.810753E+02,1.322817E+03,4.547209E-02,1.296268E-01,3.867697E+02,4.000872E+02,1.996073E-02,3.920579E-02,3.179847E+02,4.762303E+02,1.641074E-02,4.666641E-02,4.828901E+02,8.191933E+02,2.492280E-02,8.027397E-02,4.496205E+02,7.361575E+02,2.320594E-02,7.213701E-02,8.381302E+02,1.180350E+03,4.325707E-02,1.156662E-01,1.987232E+02,2.917963E+02,1.025661E-02,2.859305E-02,3.101094E+02,4.445723E+02,1.600453E-02,4.356464E-02,3.646283E+02,6.412076E+02,1.881948E-02,6.283240E-02,4.503228E+02,5.778345E+02,2.324062E-02,5.662347E-02,1.903786E+02,2.807651E+02,9.825932E-03,2.751197E-02
13:10:00,2.515407E+03,4.207228E+03,1.298223E-01,4.122821E-01,5.358351E+02,6.850743E+02,2.765346E-02,6.713326E-02,7.447320E+02,1.054210E+03,3.843597E-02,1.033048E-01,8.784361E+02,1.317773E+03,4.533588E-02,1.291326E-01,3.857302E+02,4.065421E+02,1.990708E-02,3.983835E-02,3.172048E+02,4.747565E+02,1.637049E-02,4.652199E-02,4.806870E+02,8.327575E+02,2.480909E-02,8.160317E-02,4.471249E+02,7.346001E+02,2.307713E-02,7.198441E-02,8.345533E+02,1.202228E+03,4.307246E-02,1.178102E-01,1.975178E+02,2.914052E+02,1.019439E-02,2.855473E-02,3.092214E+02,4.555011E+02,1.595870E-02,4.463557E-02,3.623400E+02,6.411691E+02,1.870137E-02,6.282863E-02,4.492202E+02,5.830930E+02,2.318372E-02,5.713876E-02,1.892629E+02,2.802659E+02,9.768348E-03,2.746305E-02
13:20:00,2.506473E+03,4.228743E+03,1.293612E-01,4.143904E-01,5.346695E+02,6.991371E+02,2.759330E-02,6.851133E-02,7.422136E+02,1.052341E+03,3.830599E-02,1.031217E-01,8.758777E+02,1.312519E+03,4.520384E-02,1.286178E-01,3.847272E+02,4.137036E+02,1.985532E-02,4.054015E-02,3.164528E+02,4.726593E+02,1.633168E-02,4.631648E-02,4.785508E+02,8.472753E+02,2.469884E-02,8.302580E-02,4.447028E+02,7.332134E+02,2.295212E-02,7.184854E-02,8.310797E+02,1.226347E+03,4.289318E-02,1.201738E-01,1.963522E+02,2.910798E+02,1.013423E-02,2.852285E-02,3.083630E+02,4.668920E+02,1.591440E-02,4.575178E-02,3.601185E+02,6.413171E+02,1.858672E-02,6.284314E-02,4.481553E+02,5.881396E+02,2.312875E-02,5.763328E-02,1.881848E+02,2.798778E+02,9.712704E-03,2.742503E-02
13:30:00,2.497783E+03,4.248678E+03,1.289127E-01,4.163438E-01,5.335422E+02,7.133073E+02,2.753513E-02,6.989990E-02,7.397719E+02,1.051187E+03,3.817997E-02,1.030087E-01,8.733968E+02,1.306932E+03,4.507580E-02,1.280703E-01,3.837586E+02,4.213243E+02,1.980533E-02,4.128693E-02,3.157270E+02,4.698933E+02,1.629422E-02,4.604542E-02,4.764786E+02,8.623905E+02,2.459188E-02,8.450696E-02,4.423508E+02,7.319669E+02,2.283073E-02,7.172641E-02,8.277050E+02,1.252148E+03,4.271901E-02,1.227021E-01,1.952243E+02,2.908210E+02,1.007602E-02,2.849749E-02,3.075327E+02,4.784842E+02,1.587154E-02,4.688771E-02,3.579608E+02,6.416441E+02,1.847535E-02,6.287518E-02,4.471259E+02,5.927332E+02,2.307563E-02,5.808340E-02,1.871423E+02,2.795948E+02,9.658893E-03,2.739730E-02
13:40:00,2.489326E+03,4.266340E+03,1.284762E-01,4.180745E-01,5.324515E+02,7.272780E+02,2.747884E-02,7.126891E-02,7.374036E+02,1.050575E+03,3.805774E-02,1.029487E-01,8.709901E+02,1.300863E+03,4.495159E-02,1.274756E-01,3.828228E+02,4.291642E+02,1.975703E-02,4.205518E-02,3.150262E+02,4.664201E+02,1.625805E-02,4.570507E-02,4.744675E+02,8.777613E+02,2.448809E-02,8.601316E-02,4.400659E+02,7.308326E+02,2.271280E-02,7.161526E-02,8.244252E+02,1.279107E+03,4.254973E-02,1.253440E-01,1.941321E+02,2.906256E+02,1.001965E-02,2.847834E-02,3.067290E+02,4.900288E+02,1.583006E-02,4.801897E-02,3.558642E+02,6.421328E+02,1.836714E-02,6.292308E-02,4.461306E+02,5.966613E+02,2.302426E-02,5.846830E-02,1.861333E+02,2.794067E+02,9.606817E-03,2.737887E-02
13:50:00,2.481096E+03,4.281183E+03,1.280514E-01,4.195290E-01,5.313958E+02,7.407628E+02,2.742435E-02,7.259030E-02,7.351055E+02,1.050364E+03,3.793914E-02,1.029280E-01,8.686545E+02,1.294224E+03,4.483105E-02,1.268250E-01,3.819179E+02,4.370021E+02,1.971033E-02,4.282323E-02,3.143489E+02,4.622108E+02,1.622310E-02,4.529259E-02,4.725151E+02,8.930726E+02,2.438732E-02,8.751351E-02,4.378453E+02,7.297841E+02,2.259819E-02,7.151252E-02,8.212367E+02,1.306750E+03,4.238517E-02,1.280528E-01,1.930739E+02,2.904870E+02,9.965029E-03,2.846476E-02,3.059507E+02,5.012971E+02,1.578990E-02,4.912314E-02,3.538262E+02,6.427598E+02,1.826195E-02,6.298452E-02,4.451675E+02,5.997472E+02,2.297455E-02,5.877068E-02,1.851563E+02,2.793004E+02,9.556389E-03,2.736846E-02
14:00:00,2.473083E+03,4.292691E+03,1.276379E-01,4.206565E-01,5.303735E+02,7.535180E+02,2.737159E-02,7.384019E-02,7.328749E+02,1.050439E+03,3.782401E-02,1.029354E-01,8.663873E+02,1.286933E+03,4.471403E-02,1.261105E-01,3.810425E+02,4.446430E+02,1.966515E-02,4.357197E-02,3.136940E+02,4.572465E+02,1.618930E-02,4.480612E-02,4.706188E+02,9.080525E+02,2.428945E-02,8.898138E-02,4.356865E+02,7.287963E+02,2.248677E-02,7.141573E-02,8.181358E+02,1.334661E+03,4.222513E-02,1.307878E-01,1.920480E+02,2.903964E+02,9.912080E-03,2.845588E-02,3.051967E+02,5.120907E+02,1.575098E-02,5.018079E-02,3.518444E+02,6.434969E+02,1.815967E-02,6.305676E-02,4.442353E+02,6.018430E+02,2.292644E-02,5.897602E-02,1.842096E+02,2.792614E+02,9.507530E-03,2.736465E-02
14:10:00,2.465280E+03,4.300433E+03,1.272352E-01,4.214151E-01,5.293831E+02,7.653096E+02,2.732048E-02,7.499564E-02,7.307089E+02,1.050673E+03,3.771222E-02,1.029584E-01,8.641858E+02,1.278880E+03,4.460041E-02,1.253213E-01,3.801952E+02,4.518936E+02,1.962142E-02,4.428246E-02,3.130604E+02,4.515275E+02,1.615660E-02,4.424571E-02,4.687766E+02,9.224332E+02,2.419437E-02,9.039052E-02,4.335870E+02,7.278174E+02,2.237841E-02,7.131982E-02,8.151195E+02,1.362428E+03,4.206945E-02,1.335087E-01,1.910529E+02,2.903217E+02,9.860722E-03,2.844857E-02,3.044658E+02,5.222406E+02,1.571326E-02,5.117536E-02,3.499167E+02,6.442750E+02,1.806017E-02,6.313301E-02,4.433325E+02,6.028810E+02,2.287985E-02,5.907772E-02,1.832919E+02,2.792570E+02,9.460165E-03,2.736421E-02
14:20:00,2.457680E+03,4.304223E+03,1.268429E-01,4.217864E-01,5.284234E+02,7.760611E+02,2.727095E-02,7.604916E-02,7.286052E+02,1.050723E+03,3.760365E-02,1.029633E-01,8.620475E+02,1.269642E+03,4.449006E-02,1.244162E-01,3.793747E+02,4.587818E+02,1.957907E-02,4.495743E-02,3.124472E+02,4.451344E+02,1.612495E-02,4.361923E-02,4.669863E+02,9.362555E+02,2.410196E-02,9.174495E-02,4.315445E+02,7.266286E+02,2.227299E-02,7.120332E-02,8.121845E+02,1.389869E+03,4.191797E-02,1.361976E-01,1.900874E+02,2.901765E+02,9.810886E-03,2.843434E-02,3.037572E+02,5.317882E+02,1.567669E-02,5.211091E-02,3.480409E+02,6.449173E+02,1.796336E-02,6.319595E-02,4.424580E+02,6.028125E+02,2.283472E-02,5.907097E-02,1.824019E+02,2.792077E+02,9.414229E-03,2.735938E-02
14:30:00,2.450276E+03,4.303818E+03,1.264608E-01,4.217466E-01,5.274932E+02,7.855996E+02,2.722294E-02,7.698382E-02,7.265613E+02,1.050691E+03,3.749816E-02,1.029602E-01,8.599702E+02,1.259345E+03,4.438284E-02,1.234071E-01,3.785798E+02,4.651755E+02,1.953805E-02,4.558394E-02,3.118534E+02,4.380479E+02,1.609430E-02,4.292481E-02,4.652459E+02,9.492451E+02,2.401214E-02,9.301776E-02,4.295570E+02,7.253022E+02,2.217041E-02,7.107335E-02,8.093280E+02,1.416689E+03,4.177054E-02,1.388257E-01,1.891500E+02,2.899779E+02,9.762506E-03,2.841488E-02,3.030698E+02,5.405540E+02,1.564121E-02,5.296984E-02,3.462153E+02,6.454549E+02,1.786913E-02,6.324863E-02,4.416105E+02,6.018019E+02,2.279098E-02,5.897192E-02,1.815384E+02,2.791224E+02,9.369660E-03,2.735102E-02
14:40:00,2.443062E+03,4.299110E+03,1.260885E-01,4.212851E-01,5.265912E+02,7.938221E+02,2.717639E-02,7.778951E-02,7.245750E+02,1.050583E+03,3.739564E-02,1.029495E-01,8.579515E+02,1.248063E+03,4.427866E-02,1.223015E-01,3.778095E+02,4.710389E+02,1.949830E-02,4.615849E-02,3.112782E+02,4.302786E+02,1.606462E-02,4.216349E-02,4.635537E+02,9.612517E+02,2.392480E-02,9.419426E-02,4.276224E+02,7.238379E+02,2.207056E-02,7.092986E-02,8.065473E+02,1.442664E+03,4.162702E-02,1.413710E-01,1.882397E+02,2.897199E+02,9.715523E-03,2.838960E-02,3.024029E+02,5.484412E+02,1.560679E-02,5.374268E-02,3.444379E+02,6.458723E+02,1.777739E-02,6.328952E-02,4.407890E+02,6.001220E+02,2.274858E-02,5.880728E-02,1.807002E+02,2.789898E+02,9.326400E-03,2.733803E-02
14:50:00,2.436032E+03,4.290105E+03,1.257257E-01,4.204025E-01,5.257163E+02,8.006887E+02,2.713124E-02,7.846234E-02,7.226442E+02,1.050379E+03,3.729599E-02,1.029295E-01,8.559894E+02,1.235816E+03,4.417739E-02,1.211014E-01,3.770627E+02,4.764742E+02,1.945975E-02,4.669108E-02,3.107208E+02,4.218663E+02,1.603585E-02,4.133915E-02,4.619080E+02,9.721895E+02,2.383986E-02,9.526601E-02,4.257389E+02,7.222221E+02,2.197335E-02,7.077152E-02,8.038398E+02,1.467653E+03,4.148728E-02,1.438197E-01,1.873554E+02,2.893943E+02,9.669880E-03,2.835770E-02,3.017556E+02,5.554034E+02,1.557338E-02,5.442488E-02,3.427071E+02,6.461476E+02,1.768806E-02,6.331650E-02,4.399924E+02,5.979575E+02,2.270747E-02,5.859515E-02,1.798864E+02,2.787990E+02,9.284396E-03,2.731933E-02
15:00:00,2.429180E+03,4.276871E+03,1.253720E-01,4.191055E-01,5.248677E+02,8.061832E+02,2.708744E-02,7.900071E-02,7.207670E+02,1.050057E+03,3.719911E-02,1.028980E-01,8.540819E+02,1.222653E+03,4.407894E-02,1.198115E-01,3.763385E+02,4.816493E+02,1.942238E-02,4.719817E-02,3.101804E+02,4.128725E+02,1.600796E-02,4.045784E-02,4.603070E+02,9.820111E+02,2.375723E-02,9.622838E-02,4.239047E+02,7.204452E+02,2.187868E-02,7.059740E-02,8.012029E+02,1.491513E+03,4.135119E-02,1.461577E-01,1.864960E+02,2.889941E+02,9.625526E-03,2.831848E-02,3.011271E+02,5.614165E+02,1.554095E-02,5.501408E-02,3.410214E+02,6.462581E+02,1.760106E-02,6.332732E-02,4.392198E+02,5.954580E+02,2.266759E-02,5.835021E-02,1.790959E+02,2.785403E+02,9.243599E-03,2.729398E-02
15:10:00,2.422499E+03,4.259448E+03,1.250272E-01,4.173981E-01,5.240441E+02,8.103099E+02,2.704494E-02,7.940506E-02,7.189414E+02,1.049574E+03,3.710489E-02,1.028507E-01,8.522271E+02,1.208616E+03,4.398322E-02,1.184360E-01,3.756359E+02,4.866975E+02,1.938612E-02,4.769283E-02,3.096565E+02,4.033578E+02,1.598092E-02,3.952548E-02,4.587492E+02,9.906379E+02,2.367683E-02,9.707369E-02,4.221181E+02,7.184888E+02,2.178647E-02,7.040569E-02,7.986344E+02,1.514103E+03,4.121862E-02,1.483713E-01,1.856607E+02,2.885460E+02,9.582411E-03,2.827457E-02,3.005168E+02,5.664552E+02,1.550945E-02,5.550778E-02,3.393791E+02,6.461910E+02,1.751629E-02,6.332074E-02,4.384703E+02,5.927743E+02,2.262891E-02,5.808722E-02,1.783280E+02,2.782188E+02,9.203962E-03,2.726248E-02
15:20:00,2.415986E+03,4.238008E+03,1.246910E-01,4.152970E-01,5.232449E+02,8.130249E+02,2.700369E-02,7.967106E-02,7.171656E+02,1.049146E+03,3.701324E-02,1.028088E-01,8.504232E+02,1.194186E+03,4.389012E-02,1.170219E-01,3.749542E+02,4.915368E+02,1.935093E-02,4.816703E-02,3.091483E+02,3.933590E+02,1.595469E-02,3.854569E-02,4.572332E+02,9.978152E+02,2.359858E-02,9.777695E-02,4.203776E+02,7.165331E+02,2.169663E-02,7.021404E-02,7.961319E+02,1.535172E+03,4.108946E-02,1.504358E-01,1.848484E+02,2.881289E+02,9.540489E-03,2.823369E-02,2.999240E+02,5.703675E+02,1.547886E-02,5.589112E-02,3.377788E+02,6.460657E+02,1.743370E-02,6.330846E-02,4.377429E+02,5.901058E+02,2.259137E-02,5.782573E-02,1.775816E+02,2.778947E+02,9.165442E-03,2.723073E-02
15:30:00,2.409633E+03,4.212960E+03,1.243632E-01,4.128424E-01,5.224689E+02,8.144517E+02,2.696364E-02,7.981083E-02,7.154381E+02,1.048503E+03,3.692408E-02,1.027457E-01,8.486684E+02,1.179296E+03,4.379955E-02,1.155628E-01,3.742925E+02,4.962476E+02,1.931678E-02,4.862864E-02,3.086552E+02,3.829857E+02,1.592925E-02,3.752920E-02,4.557575E+02,1.003674E+03,2.352242E-02,9.835102E-02,4.186815E+02,7.144688E+02,2.160909E-02,7.001176E-02,7.936935E+02,1.554647E+03,4.096361E-02,1.523441E-01,1.840585E+02,2.877144E+02,9.499717E-03,2.819307E-02,2.993481E+02,5.732742E+02,1.544913E-02,5.617592E-02,3.362192E+02,6.457988E+02,1.735320E-02,6.328230E-02,4.370369E+02,5.874398E+02,2.255493E-02,5.756448E-02,1.768562E+02,2.775423E+02,9.127997E-03,2.719619E-02
15:40:00,2.403438E+03,4.184737E+03,1.240434E-01,4.100767E-01,5.217155E+02,8.147058E+02,2.692476E-02,7.983570E-02,7.137571E+02,1.047401E+03,3.683732E-02,1.026377E-01,8.469612E+02,1.164025E+03,4.371144E-02,1.140664E-01,3.736501E+02,5.008285E+02,1.928363E-02,4.907752E-02,3.081767E+02,3.723658E+02,1.590455E-02,3.648855E-02,4.543208E+02,1.008301E+03,2.344827E-02,9.880432E-02,4.170285E+02,7.122625E+02,2.152378E-02,6.979556E-02,7.913170E+02,1.572428E+03,4.084095E-02,1.540864E-01,1.832900E+02,2.872965E+02,9.460054E-03,2.815213E-02,2.987884E+02,5.752668E+02,1.542025E-02,5.637115E-02,3.346989E+02,6.453585E+02,1.727473E-02,6.323916E-02,4.363515E+02,5.846090E+02,2.251956E-02,5.728709E-02,1.761507E+02,2.771571E+02,9.091588E-03,2.715845E-02
15:50:00,2.397394E+03,4.153869E+03,1.237315E-01,4.070518E-01,5.209839E+02,8.139008E+02,2.688700E-02,7.975677E-02,7.121211E+02,1.045677E+03,3.675288E-02,1.024688E-01,8.453000E+02,1.148515E+03,4.362571E-02,1.125465E-01,3.730263E+02,5.051573E+02,1.925144E-02,4.950169E-02,3.077123E+02,3.617280E+02,1.588058E-02,3.544614E-02,4.529219E+02,1.011757E+03,2.337607E-02,9.914302E-02,4.154171E+02,7.098973E+02,2.144061E-02,6.956380E-02,7.890004E+02,1.588373E+03,4.072139E-02,1.556488E-01,1.825422E+02,2.868711E+02,9.421460E-03,2.811044E-02,2.982444E+02,5.764306E+02,1.539217E-02,5.648516E-02,3.332167E+02,6.447247E+02,1.719823E-02,6.317704E-02,4.356860E+02,5.814356E+02,2.248521E-02,5.697612E-02,1.754647E+02,2.767353E+02,9.056180E-03,2.711711E-02
16:00:00,2.391498E+03,4.120989E+03,1.234272E-01,4.038297E-01,5.202732E+02,8.121766E+02,2.685032E-02,7.958779E-02,7.105286E+02,1.043207E+03,3.667069E-02,1.022267E-01,8.436833E+02,1.132938E+03,4.354227E-02,1.110200E-01,3.724205E+02,5.090475E+02,1.922017E-02,4.988289E-02,3.072613E+02,3.513604E+02,1.585731E-02,3.443022E-02,4.515594E+02,1.014123E+03,2.330575E-02,9.937483E-02,4.138461E+02,7.073535E+02,2.135953E-02,6.931453E-02,7.867420E+02,1.602354E+03,4.060483E-02,1.570188E-01,1.818145E+02,2.864326E+02,9.383900E-03,2.806747E-02,2.977155E+02,5.768711E+02,1.536488E-02,5.652831E-02,3.317714E+02,6.438828E+02,1.712364E-02,6.309454E-02,4.350396E+02,5.778628E+02,2.245185E-02,5.662602E-02,1.747973E+02,2.762726E+02,9.021736E-03,2.707177E-02
16:10:00,2.385745E+03,4.086934E+03,1.231303E-01,4.004925E-01,5.195827E+02,8.097161E+02,2.681469E-02,7.934665E-02,7.089782E+02,1.039914E+03,3.659068E-02,1.019041E-01,8.421096E+02,1.117474E+03,4.346105E-02,1.095047E-01,3.718319E+02,5.123871E+02,1.918979E-02,5.021012E-02,3.068234E+02,3.415427E+02,1.583471E-02,3.346819E-02,4.502323E+02,1.015533E+03,2.323726E-02,9.951293E-02,4.123143E+02,7.046133E+02,2.128046E-02,6.904601E-02,7.845400E+02,1.614268E+03,4.049118E-02,1.581861E-01,1.811061E+02,2.859662E+02,9.347338E-03,2.802177E-02,2.972013E+02,5.767190E+02,1.533834E-02,5.651339E-02,3.303618E+02,6.428151E+02,1.705088E-02,6.298991E-02,4.344117E+02,5.739188E+02,2.241945E-02,5.623954E-02,1.741481E+02,2.757510E+02,8.988224E-03,2.702066E-02
16:20:00,2.380130E+03,4.052648E+03,1.228405E-01,3.971326E-01,5.189119E+02,8.067815E+02,2.678006E-02,7.905907E-02,7.074687E+02,1.035844E+03,3.651277E-02,1.015052E-01,8.405776E+02,1.102485E+03,4.338198E-02,1.080360E-01,3.712600E+02,5.150822E+02,1.916027E-02,5.047421E-02,3.063981E+02,3.325010E+02,1.581276E-02,3.258220E-02,4.489394E+02,1.016112E+03,2.317053E-02,9.956961E-02,4.108203E+02,7.017691E+02,2.120335E-02,6.876730E-02,7.823925E+02,1.624172E+03,4.038035E-02,1.591566E-01,1.804164E+02,2.854596E+02,9.311741E-03,2.797213E-02,2.967012E+02,5.761106E+02,1.531253E-02,5.645375E-02,3.289869E+02,6.416082E+02,1.697992E-02,6.287164E-02,4.338017E+02,5.696659E+02,2.238797E-02,5.582278E-02,1.735162E+02,2.751929E+02,8.955613E-03,2.696597E-02
16:30:00,2.374651E+03,4.018805E+03,1.225577E-01,3.938163E-01,5.182599E+02,8.035880E+02,2.674642E-02,7.874612E-02,7.059986E+02,1.031204E+03,3.643689E-02,1.010505E-01,8.390859E+02,1.088298E+03,4.330499E-02,1.066457E-01,3.707042E+02,5.170583E+02,1.913159E-02,5.066783E-02,3.059849E+02,3.243806E+02,1.579143E-02,3.178650E-02,4.476797E+02,1.015902E+03,2.310551E-02,9.954903E-02,4.093630E+02,6.990202E+02,2.112814E-02,6.849793E-02,7.802981E+02,1.632257E+03,4.027225E-02,1.599487E-01,1.797448E+02,2.849038E+02,9.277078E-03,2.791767E-02,2.962148E+02,5.750899E+02,1.528742E-02,5.635372E-02,3.276456E+02,6.404441E+02,1.691069E-02,6.275757E-02,4.332090E+02,5.651155E+02,2.235737E-02,5.537688E-02,1.729012E+02,2.746381E+02,8.923872E-03,2.691161E-02
16:40:00,2.369302E+03,3.985620E+03,1.222816E-01,3.905644E-01,5.176262E+02,8.002305E+02,2.671371E-02,7.841711E-02,7.045667E+02,1.025612E+03,3.636299E-02,1.005025E-01,8.376333E+02,1.075083E+03,4.323003E-02,1.053508E-01,3.701639E+02,5.182422E+02,1.910371E-02,5.078382E-02,3.055834E+02,3.172431E+02,1.577071E-02,3.108711E-02,4.464521E+02,1.014854E+03,2.304215E-02,9.944626E-02,4.079414E+02,6.965394E+02,2.105477E-02,6.825484E-02,7.782550E+02,1.638678E+03,4.016680E-02,1.605779E-01,1.790907E+02,2.842885E+02,9.243317E-03,2.785738E-02,2.957415E+02,5.736159E+02,1.526300E-02,5.620928E-02,3.263369E+02,6.394818E+02,1.684315E-02,6.266327E-02,4.326329E+02,5.602805E+02,2.232764E-02,5.490309E-02,1.723026E+02,2.741100E+02,8.892973E-03,2.685986E-02
16:50:00,2.364080E+03,3.952824E+03,1.220121E-01,3.873507E-01,5.170102E+02,7.967196E+02,2.668192E-02,7.807306E-02,7.031719E+02,1.019078E+03,3.629101E-02,9.986217E-02,8.362187E+02,1.062937E+03,4.315701E-02,1.041606E-01,3.696387E+02,5.185619E+02,1.907660E-02,5.081513E-02,3.051932E+02,3.109983E+02,1.575057E-02,3.047520E-02,4.452557E+02,1.012891E+03,2.298040E-02,9.925397E-02,4.065544E+02,6.944740E+02,2.098318E-02,6.805246E-02,7.762618E+02,1.643532E+03,4.006393E-02,1.610535E-01,1.784535E+02,2.836044E+02,9.210430E-03,2.779034E-02,2.952811E+02,5.716045E+02,1.523923E-02,5.601217E-02,3.250598E+02,6.388583E+02,1.677723E-02,6.260218E-02,4.320729E+02,5.552520E+02,2.229874E-02,5.441034E-02,1.717197E+02,2.735958E+02,8.862888E-03,2.680947E-02
17:00:00,2.358982E+03,3.918621E+03,1.217490E-01,3.839990E-01,5.164112E+02,7.925500E+02,2.665101E-02,7.766447E-02,7.018131E+02,1.011414E+03,3.622088E-02,9.911119E-02,8.348407E+02,1.051409E+03,4.308590E-02,1.030310E-01,3.691280E+02,5.177677E+02,1.905024E-02,5.073728E-02,3.048140E+02,3.054156E+02,1.573100E-02,2.992817E-02,4.440894E+02,1.009537E+03,2.292021E-02,9.892521E-02,4.052010E+02,6.927523E+02,2.091333E-02,6.788375E-02,7.743171E+02,1.646032E+03,3.996356E-02,1.612983E-01,1.778328E+02,2.827901E+02,9.178390E-03,2.771055E-02,2.948330E+02,5.686745E+02,1.521611E-02,5.572505E-02,3.238135E+02,6.385254E+02,1.671290E-02,6.256956E-02,4.315285E+02,5.497929E+02,2.227065E-02,5.387540E-02,1.711521E+02,2.730227E+02,8.833592E-03,2.675332E-02
17:10:00,2.354005E+03,3.883078E+03,1.214921E-01,3.805161E-01,5.158288E+02,7.878031E+02,2.662095E-02,7.719931E-02,7.004891E+02,1.003230E+03,3.615254E-02,9.830923E-02,8.334983E+02,1.040665E+03,4.301662E-02,1.019781E-01,3.686313E+02,5.158776E+02,1.902461E-02,5.055205E-02,3.044453E+02,3.003458E+02,1.571197E-02,2.943140E-02,4.429525E+02,1.004908E+03,2.286153E-02,9.847164E-02,4.038801E+02,6.915813E+02,2.084515E-02,6.776902E-02,7.724195E+02,1.646708E+03,3.986562E-02,1.613645E-01,1.772279E+02,2.819041E+02,9.147170E-03,2.762373E-02,2.943969E+02,5.648309E+02,1.519360E-02,5.534840E-02,3.225969E+02,6.386499E+02,1.665011E-02,6.258177E-02,4.309992E+02,5.441822E+02,2.224333E-02,5.332560E-02,1.705992E+02,2.724692E+02,8.805060E-03,2.669908E-02
17:20:00,2.349144E+03,3.845069E+03,1.212412E-01,3.767916E-01,5.152624E+02,7.822562E+02,2.659172E-02,7.665575E-02,6.991988E+02,9.948292E+02,3.608595E-02,9.748597E-02,8.321905E+02,1.030480E+03,4.294912E-02,1.009802E-01,3.681482E+02,5.128663E+02,1.899968E-02,5.025694E-02,3.040868E+02,2.956078E+02,1.569347E-02,2.896713E-02,4.418439E+02,9.988877E+02,2.280431E-02,9.788168E-02,4.025909E+02,6.909257E+02,2.077861E-02,6.770479E-02,7.705675E+02,1.645493E+03,3.977003E-02,1.612455E-01,1.766384E+02,2.809603E+02,9.116744E-03,2.753125E-02,2.939723E+02,5.599223E+02,1.517169E-02,5.486739E-02,3.214093E+02,6.391929E+02,1.658882E-02,6.263499E-02,4.304845E+02,5.383981E+02,2.221676E-02,5.275880E-02,1.700608E+02,2.718886E+02,8.777266E-03,2.664219E-02
17:30:00,2.344397E+03,3.803202E+03,1.209962E-01,3.726888E-01,5.147115E+02,7.756064E+02,2.656329E-02,7.600411E-02,6.979414E+02,9.862952E+02,3.602105E-02,9.664970E-02,8.309162E+02,1.020543E+03,4.288335E-02,1.000064E-01,3.676783E+02,5.086920E+02,1.897543E-02,4.984786E-02,3.037383E+02,2.911079E+02,1.567548E-02,2.852620E-02,4.407630E+02,9.913518E+02,2.274852E-02,9.714321E-02,4.013323E+02,6.905915E+02,2.071366E-02,6.767206E-02,7.687599E+02,1.642003E+03,3.967674E-02,1.609034E-01,1.760638E+02,2.799590E+02,9.087088E-03,2.743313E-02,2.935590E+02,5.538285E+02,1.515036E-02,5.427024E-02,3.202499E+02,6.399768E+02,1.652898E-02,6.271182E-02,4.299838E+02,5.323826E+02,2.219093E-02,5.216934E-02,1.695361E+02,2.711931E+02,8.750190E-03,2.657404E-02
17:40:00,2.339760E+03,3.757146E+03,1.207569E-01,3.681756E-01,5.141756E+02,7.675953E+02,2.653563E-02,7.521906E-02,6.967157E+02,9.783015E+02,3.595780E-02,9.586638E-02,8.296743E+02,1.010625E+03,4.281926E-02,9.903457E-02,3.672211E+02,5.033179E+02,1.895183E-02,4.932123E-02,3.033993E+02,2.867854E+02,1.565799E-02,2.810265E-02,4.397088E+02,9.822039E+02,2.269411E-02,9.624678E-02,4.001037E+02,6.903640E+02,2.065024E-02,6.764979E-02,7.669954E+02,1.635792E+03,3.958567E-02,1.602947E-01,1.755037E+02,2.788954E+02,9.058179E-03,2.732891E-02,2.931566E+02,5.464704E+02,1.512959E-02,5.354920E-02,3.191177E+02,6.408054E+02,1.647054E-02,6.279302E-02,4.294969E+02,5.260730E+02,2.216579E-02,5.155106E-02,1.690250E+02,2.703048E+02,8.723808E-03,2.648700E-02
17:50:00,2.335231E+03,3.707143E+03,1.205232E-01,3.632756E-01,5.136543E+02,7.579761E+02,2.650872E-02,7.427644E-02,6.955209E+02,9.708674E+02,3.589613E-02,9.513791E-02,8.284640E+02,1.000481E+03,4.275679E-02,9.804056E-02,3.667763E+02,4.967153E+02,1.892887E-02,4.867421E-02,3.030695E+02,2.825955E+02,1.564097E-02,2.769208E-02,4.386807E+02,9.713596E+02,2.264105E-02,9.518411E-02,3.989041E+02,6.900139E+02,2.058833E-02,6.761549E-02,7.652729E+02,1.626413E+03,3.949677E-02,1.593756E-01,1.749576E+02,2.777593E+02,9.029995E-03,2.721758E-02,2.927647E+02,5.377889E+02,1.510936E-02,5.269848E-02,3.180122E+02,6.414673E+02,1.641348E-02,6.285789E-02,4.290232E+02,5.193813E+02,2.214135E-02,5.089532E-02,1.685269E+02,2.691725E+02,8.698099E-03,2.637604E-02
18:00:00,2.330806E+03,3.654742E+03,1.202948E-01,3.581406E-01,5.131470E+02,7.469140E+02,2.648254E-02,7.319242E-02,6.943561E+02,9.636588E+02,3.583601E-02,9.443154E-02,8.272844E+02,9.903213E+02,4.269591E-02,9.704497E-02,3.663433E+02,4.890271E+02,1.890653E-02,4.792080E-02,3.027487E+02,2.785414E+02,1.562441E-02,2.729482E-02,4.376777E+02,9.587204E+02,2.258929E-02,9.394557E-02,3.977327E+02,6.894820E+02,2.052787E-02,6.756337E-02,7.635912E+02,1.614186E+03,3.940998E-02,1.581774E-01,1.744252E+02,2.765841E+02,9.002514E-03,2.710243E-02,2.923830E+02,5.279674E+02,1.508967E-02,5.173605E-02,3.169325E+02,6.418898E+02,1.635776E-02,6.289929E-02,4.285623E+02,5.124183E+02,2.211756E-02,5.021301E-02,1.680414E+02,2.678119E+02,8.673044E-03,2.624271E-02
18:10:00,2.435284E+03,3.599758E+03,1.256870E-01,3.527525E-01,5.382443E+02,7.340129E+02,2.777777E-02,7.192818E-02,7.258406E+02,9.556935E+02,3.746094E-02,9.365102E-02,8.657802E+02,9.796734E+02,4.468267E-02,9.600156E-02,3.851346E+02,4.801084E+02,1.987632E-02,4.704683E-02,3.176846E+02,2.745116E+02,1.639523E-02,2.689994E-02,4.544923E+02,9.437311E+02,2.345711E-02,9.247674E-02,4.128600E+02,6.883763E+02,2.130862E-02,6.745503E-02,7.962764E+02,1.598042E+03,4.109690E-02,1.565953E-01,1.803584E+02,2.751944E+02,9.308743E-03,2.696625E-02,3.065563E+02,5.167890E+02,1.582114E-02,5.064066E-02,3.267822E+02,6.417363E+02,1.686613E-02,6.288425E-02,4.487102E+02,5.044623E+02,2.315737E-02,4.943339E-02,1.732509E+02,2.661655E+02,8.941916E-03,2.608138E-02
18:20:00,2.539913E+03,3.542690E+03,1.310866E-01,3.471602E-01,5.633639E+02,7.189406E+02,2.907399E-02,7.045118E-02,7.573671E+02,9.462109E+02,3.908791E-02,9.272181E-02,9.043214E+02,9.681561E+02,4.667159E-02,9.487296E-02,4.039439E+02,4.698961E+02,2.084694E-02,4.604609E-02,3.326334E+02,2.704399E+02,1.716663E-02,2.650096E-02,4.713374E+02,9.262421E+02,2.432647E-02,9.076295E-02,4.280207E+02,6.863982E+02,2.209107E-02,6.726118E-02,8.290156E+02,1.577304E+03,4.278651E-02,1.545631E-01,1.863066E+02,2.735219E+02,9.615731E-03,2.680236E-02,3.207443E+02,5.041519E+02,1.655330E-02,4.940233E-02,3.366602E+02,6.407392E+02,1.737594E-02,6.278653E-02,4.688769E+02,4.952072E+02,2.419804E-02,4.852645E-02,1.784739E+02,2.642522E+02,9.211477E-03,2.589389E-02
18:30:00,2.644720E+03,3.483473E+03,1.364946E-01,3.413573E-01,5.885212E+02,7.007511E+02,3.037166E-02,6.866872E-02,7.889469E+02,9.339782E+02,4.071733E-02,9.152308E-02,9.429255E+02,9.550865E+02,4.866329E-02,9.359223E-02,4.227804E+02,4.580023E+02,2.181866E-02,4.488058E-02,3.476031E+02,2.662655E+02,1.793882E-02,2.609191E-02,4.882169E+02,9.057932E+02,2.519750E-02,8.875912E-02,4.432154E+02,6.829894E+02,2.287520E-02,6.692713E-02,8.618147E+02,1.550044E+03,4.447902E-02,1.518917E-01,1.922703E+02,2.715240E+02,9.923497E-03,2.660658E-02,3.349537E+02,4.896191E+02,1.728634E-02,4.797824E-02,3.465668E+02,6.383830E+02,1.788720E-02,6.255562E-02,4.890739E+02,4.843050E+02,2.523990E-02,4.745811E-02,1.837113E+02,2.621518E+02,9.481761E-03,2.568808E-02
18:40:00,2.749718E+03,3.422465E+03,1.419114E-01,3.353789E-01,6.137125E+02,6.797332E+02,3.167051E-02,6.660908E-02,8.205816E+02,9.188603E+02,4.234920E-02,9.004161E-02,9.815927E+02,9.403990E+02,5.065766E-02,9.215293E-02,4.416422E+02,4.447078E+02,2.279132E-02,4.357781E-02,3.625914E+02,2.619603E+02,1.871164E-02,2.567004E-02,5.051328E+02,8.829179E+02,2.607028E-02,8.651753E-02,4.584466E+02,6.781139E+02,2.366115E-02,6.644935E-02,8.946781E+02,1.517014E+03,4.617458E-02,1.486550E-01,1.982502E+02,2.692047E+02,1.023207E-02,2.637931E-02,3.491834E+02,4.734899E+02,1.802018E-02,4.639771E-02,3.565035E+02,6.346104E+02,1.839997E-02,6.218593E-02,5.092985E+02,4.718714E+02,2.628275E-02,4.623970E-02,1.889636E+02,2.600512E+02,9.752784E-03,2.548223E-02
18:50:00,2.854875E+03,3.358984E+03,1.473356E-01,3.291582E-01,6.389278E+02,6.549960E+02,3.297026E-02,6.418498E-02,8.522612E+02,8.999052E+02,4.398310E-02,8.818410E-02,1.020309E+03,9.234814E+02,5.265414E-02,9.049510E-02,4.605227E+02,4.296387E+02,2.376472E-02,4.210114E-02,3.775936E+02,2.574819E+02,1.948500E-02,2.523120E-02,5.220810E+02,8.573897E+02,2.694460E-02,8.401597E-02,4.737111E+02,6.712116E+02,2.444874E-02,6.577296E-02,9.275975E+02,1.476355E+03,4.787280E-02,1.446707E-01,2.042452E+02,2.665740E+02,1.054139E-02,2.612152E-02,3.634286E+02,4.553779E+02,1.875466E-02,4.462288E-02,3.664685E+02,6.288821E+02,1.891417E-02,6.162457E-02,5.295436E+02,4.577391E+02,2.732641E-02,4.485484E-02,1.942299E+02,2.577648E+02,1.002450E-02,2.525819E-02
19:00:00,2.960165E+03,3.294153E+03,1.527662E-01,3.228052E-01,6.641619E+02,6.272130E+02,3.427086E-02,6.146239E-02,8.839784E+02,8.779173E+02,4.561877E-02,8.602938E-02,1.059064E+03,9.044733E+02,5.465242E-02,8.863241E-02,4.794186E+02,4.132391E+02,2.473884E-02,4.049408E-02,3.926076E+02,2.528037E+02,2.025891E-02,2.477278E-02,5.390583E+02,8.303543E+02,2.782036E-02,8.136672E-02,4.890065E+02,6.624258E+02,2.523788E-02,6.491199E-02,9.605659E+02,1.429539E+03,4.957340E-02,1.400830E-01,2.102544E+02,2.636678E+02,1.085142E-02,2.583674E-02,3.776865E+02,4.357824E+02,1.948973E-02,4.270268E-02,3.764602E+02,6.212884E+02,1.942971E-02,6.088042E-02,5.498055E+02,4.422335E+02,2.837085E-02,4.333539E-02,1.995094E+02,2.551522E+02,1.029688E-02,2.500218E-02
19:10:00,2.956772E+03,3.229243E+03,1.525872E-01,3.164444E-01,6.638216E+02,5.973700E+02,3.425160E-02,5.853795E-02,8.831082E+02,8.538049E+02,4.557251E-02,8.366648E-02,1.058208E+03,8.838169E+02,5.460626E-02,8.660818E-02,4.791153E+02,3.961395E+02,2.472210E-02,3.881845E-02,3.923845E+02,2.479998E+02,2.024646E-02,2.430203E-02,5.382694E+02,8.029689E+02,2.777913E-02,7.868320E-02,4.880595E+02,6.521101E+02,2.518867E-02,6.390109E-02,9.592510E+02,1.378634E+03,4.950451E-02,1.350945E-01,2.098246E+02,2.606153E+02,1.082912E-02,2.553763E-02,3.774108E+02,4.153876E+02,1.947471E-02,4.070417E-02,3.755732E+02,6.120967E+02,1.938375E-02,5.997969E-02,5.494862E+02,4.260783E+02,2.835310E-02,4.175229E-02,1.991190E+02,2.521021E+02,1.027661E-02,2.470330E-02
19:20:00,2.953432E+03,3.165596E+03,1.524112E-01,3.102075E-01,6.634877E+02,5.671372E+02,3.423284E-02,5.557533E-02,8.822543E+02,8.289257E+02,4.552719E-02,8.122846E-02,1.057366E+03,8.622826E+02,5.456100E-02,8.449793E-02,4.788181E+02,3.791995E+02,2.470579E-02,3.715845E-02,3.921671E+02,2.430910E+02,2.023439E-02,2.382101E-02,5.374987E+02,7.763476E+02,2.773886E-02,7.607456E-02,4.871329E+02,6.409519E+02,2.514052E-02,6.280765E-02,9.579611E+02,1.326962E+03,4.943696E-02,1.300311E-01,2.094056E+02,2.574780E+02,1.080736E-02,2.523019E-02,3.771408E+02,3.951606E+02,1.946006E-02,3.872210E-02,3.747066E+02,6.019098E+02,1.933885E-02,5.898143E-02,5.491743E+02,4.099281E+02,2.833586E-02,4.016970E-02,1.987389E+02,2.487283E+02,1.025687E-02,2.437270E-02
19:30:00,2.950109E+03,3.106052E+03,1.522367E-01,3.043727E-01,6.631435E+02,5.386777E+02,3.421405E-02,5.278649E-02,8.814028E+02,8.051709E+02,4.548228E-02,7.890064E-02,1.056518E+03,8.412711E+02,5.451590E-02,8.243893E-02,4.785165E+02,3.634581E+02,2.468956E-02,3.561593E-02,3.919464E+02,2.381989E+02,2.022246E-02,2.334163E-02,5.367404E+02,7.518350E+02,2.769931E-02,7.367259E-02,4.862240E+02,6.299181E+02,2.509333E-02,6.172640E-02,9.566870E+02,1.278633E+03,4.937039E-02,1.252951E-01,2.089958E+02,2.543600E+02,1.078610E-02,2.492466E-02,3.768686E+02,3.763024E+02,1.944553E-02,3.687417E-02,3.738586E+02,5.915891E+02,1.929493E-02,5.797007E-02,5.488571E+02,3.946391E+02,2.831873E-02,3.867150E-02,1.983674E+02,2.451202E+02,1.023759E-02,2.401915E-02
19:40:00,2.946782E+03,3.051465E+03,1.520630E-01,2.990236E-01,6.627913E+02,5.125137E+02,3.419542E-02,5.022264E-02,8.805496E+02,7.829966E+02,4.543765E-02,7.672774E-02,1.055662E+03,8.212450E+02,5.447096E-02,8.047652E-02,4.782113E+02,3.490938E+02,2.467350E-02,3.420837E-02,3.917240E+02,2.333912E+02,2.021076E-02,2.287052E-02,5.359907E+02,7.295681E+02,2.766033E-02,7.149068E-02,4.853285E+02,6.193115E+02,2.504690E-02,6.068704E-02,9.554210E+02,1.234365E+03,4.930448E-02,1.209573E-01,2.085936E+02,2.513177E+02,1.076526E-02,2.462655E-02,3.765947E+02,3.590605E+02,1.943116E-02,3.518465E-02,3.730260E+02,5.814469E+02,1.925183E-02,5.697622E-02,5.485361E+02,3.804672E+02,2.830182E-02,3.728278E-02,1.980032E+02,2.412205E+02,1.021873E-02,2.363702E-02
19:50:00,2.943476E+03,3.003138E+03,1.518912E-01,2.942880E-01,6.624397E+02,4.902140E+02,3.417717E-02,4.803747E-02,8.797027E+02,7.637386E+02,4.539364E-02,7.484063E-02,1.054809E+03,8.031439E+02,5.442661E-02,7.870276E-02,4.779081E+02,3.368576E+02,2.465777E-02,3.300936E-02,3.915036E+02,2.287488E+02,2.019934E-02,2.241561E-02,5.352518E+02,7.103515E+02,2.762202E-02,6.960769E-02,4.844477E+02,6.099322E+02,2.500129E-02,5.976797E-02,9.541688E+02,1.197254E+03,4.923951E-02,1.173208E-01,2.081993E+02,2.484041E+02,1.074486E-02,2.434105E-02,3.763230E+02,3.442759E+02,1.941706E-02,3.373594E-02,3.722092E+02,5.722699E+02,1.920958E-02,5.607696E-02,5.482171E+02,3.679234E+02,2.828527E-02,3.605362E-02,1.976465E+02,2.373412E+02,1.020027E-02,2.325689E-02
20:00:00,2.940209E+03,2.960530E+03,1.517220E-01,2.901129E-01,6.620931E+02,4.717718E+02,3.415928E-02,4.623035E-02,8.788676E+02,7.474310E+02,4.535041E-02,7.324268E-02,1.053967E+03,7.871503E+02,5.438307E-02,7.713554E-02,4.776096E+02,3.266625E+02,2.464235E-02,3.201037E-02,3.912866E+02,2.243413E+02,2.018815E-02,2.198371E-02,5.345255E+02,6.939495E+02,2.758443E-02,6.800052E-02,4.835827E+02,6.018979E+02,2.495654E-02,5.898069E-02,9.529351E+02,1.167059E+03,4.917563E-02,1.143621E-01,2.078131E+02,2.456538E+02,1.072489E-02,2.407156E-02,3.760557E+02,3.318810E+02,1.940325E-02,3.252139E-02,3.714083E+02,5.642379E+02,1.916817E-02,5.528992E-02,5.479030E+02,3.570211E+02,2.826906E-02,3.498532E-02,1.972973E+02,2.337370E+02,1.018221E-02,2.290371E-02
20:10:00,2.936994E+03,2.922939E+03,1.515557E-01,2.864295E-01,6.617525E+02,4.568235E+02,3.414171E-02,4.476562E-02,8.780473E+02,7.338858E+02,4.530801E-02,7.191543E-02,1.053141E+03,7.732801E+02,5.434038E-02,7.577642E-02,4.773165E+02,3.182625E+02,2.462723E-02,3.118728E-02,3.910733E+02,2.202015E+02,2.017715E-02,2.157806E-02,5.338127E+02,6.799808E+02,2.754758E-02,6.663180E-02,4.827338E+02,5.952006E+02,2.491266E-02,5.832446E-02,9.517226E+02,1.143036E+03,4.911293E-02,1.120082E-01,2.074349E+02,2.430996E+02,1.070534E-02,2.382128E-02,3.757932E+02,3.216284E+02,1.938971E-02,3.151679E-02,3.706231E+02,5.574191E+02,1.912760E-02,5.462178E-02,5.475944E+02,3.476494E+02,2.825314E-02,3.406701E-02,1.969555E+02,2.305740E+02,1.016454E-02,2.259377E-02
20:20:00,2.933837E+03,2.889412E+03,1.513926E-01,2.831443E-01,6.614183E+02,4.443303E+02,3.412446E-02,4.354146E-02,8.772432E+02,7.223297E+02,4.526648E-02,7.078312E-02,1.052331E+03,7.611636E+02,5.429855E-02,7.458916E-02,4.770290E+02,3.111063E+02,2.461240E-02,3.048608E-02,3.908637E+02,2.163724E+02,2.016633E-02,2.120285E-02,5.331138E+02,6.678151E+02,2.751148E-02,6.543975E-02,4.819016E+02,5.894736E+02,2.486965E-02,5.776330E-02,9.505327E+02,1.123065E+03,4.905144E-02,1.100514E-01,2.070646E+02,2.407681E+02,1.068622E-02,2.359283E-02,3.755359E+02,3.129246E+02,1.937643E-02,3.066395E-02,3.698537E+02,5.515337E+02,1.908785E-02,5.404509E-02,5.472916E+02,3.395296E+02,2.823751E-02,3.327138E-02,1.966209E+02,2.277810E+02,1.014726E-02,2.232010E-02
20:30:00,2.930741E+03,2.858434E+03,1.512327E-01,2.801088E-01,6.610906E+02,4.334442E+02,3.410755E-02,4.247478E-02,8.764555E+02,7.120191E+02,4.522581E-02,6.977283E-02,1.051537E+03,7.501806E+02,5.425759E-02,7.351296E-02,4.767473E+02,3.047966E+02,2.459786E-02,2.986783E-02,3.906580E+02,2.128014E+02,2.015572E-02,2.085294E-02,5.324292E+02,6.569486E+02,2.747612E-02,6.437500E-02,4.810859E+02,5.843777E+02,2.482752E-02,5.726400E-02,9.493662E+02,1.105649E+03,4.899119E-02,1.083449E-01,2.067023E+02,2.386307E+02,1.066750E-02,2.338339E-02,3.752838E+02,3.052988E+02,1.936341E-02,2.991673E-02,3.690998E+02,5.463252E+02,1.904891E-02,5.353475E-02,5.469946E+02,3.323047E+02,2.822217E-02,3.256344E-02,1.962936E+02,2.252703E+02,1.013036E-02,2.207409E-02
20:40:00,2.927706E+03,2.829327E+03,1.510760E-01,2.772567E-01,6.607697E+02,4.237516E+02,3.409098E-02,4.152503E-02,8.756846E+02,7.026148E+02,4.518602E-02,6.885135E-02,1.050761E+03,7.400492E+02,5.421751E-02,7.252022E-02,4.764715E+02,2.991279E+02,2.458362E-02,2.931237E-02,3.904565E+02,2.094600E+02,2.014532E-02,2.052551E-02,5.317587E+02,6.471038E+02,2.744150E-02,6.341036E-02,4.802867E+02,5.797563E+02,2.478625E-02,5.681118E-02,9.482232E+02,1.090077E+03,4.893217E-02,1.068192E-01,2.063477E+02,2.366667E+02,1.064920E-02,2.319095E-02,3.750369E+02,2.985004E+02,1.935067E-02,2.925059E-02,3.683614E+02,5.416608E+02,1.901078E-02,5.307771E-02,5.467036E+02,3.257880E+02,2.820716E-02,3.192488E-02,1.959734E+02,2.229980E+02,1.011382E-02,2.185144E-02
20:50:00,2.924749E+03,2.801719E+03,1.509233E-01,2.745514E-01,6.604573E+02,4.149945E+02,3.407486E-02,4.066694E-02,8.749346E+02,6.939209E+02,4.514730E-02,6.799946E-02,1.050005E+03,7.306061E+02,5.417851E-02,7.159490E-02,4.762031E+02,2.939679E+02,2.456977E-02,2.880676E-02,3.902601E+02,2.063235E+02,2.013518E-02,2.021818E-02,5.311064E+02,6.380888E+02,2.740783E-02,6.252701E-02,4.795088E+02,5.755140E+02,2.474608E-02,5.639549E-02,9.471104E+02,1.075923E+03,4.887472E-02,1.054322E-01,2.060030E+02,2.348575E+02,1.063140E-02,2.301368E-02,3.747966E+02,2.923628E+02,1.933827E-02,2.864918E-02,3.676426E+02,5.374449E+02,1.897367E-02,5.266463E-02,5.464204E+02,3.198520E+02,2.819254E-02,3.134324E-02,1.956621E+02,2.209307E+02,1.009776E-02,2.164888E-02
21:00:00,2.921867E+03,2.775353E+03,1.507746E-01,2.719678E-01,6.601533E+02,4.069867E+02,3.405918E-02,3.988227E-02,8.742048E+02,6.858003E+02,4.510964E-02,6.720374E-02,1.049270E+03,7.217326E+02,5.414057E-02,7.072540E-02,4.759420E+02,2.892200E+02,2.455630E-02,2.834152E-02,3.900690E+02,2.033690E+02,2.012532E-02,1.992866E-02,5.304716E+02,6.297548E+02,2.737506E-02,6.171039E-02,4.787515E+02,5.715809E+02,2.470698E-02,5.601011E-02,9.460266E+02,1.062885E+03,4.881878E-02,1.041547E-01,2.056679E+02,2.331850E+02,1.061410E-02,2.284979E-02,3.745628E+02,2.867608E+02,1.932621E-02,2.810026E-02,3.669429E+02,5.335997E+02,1.893754E-02,5.228786E-02,5.461448E+02,3.143972E+02,2.817832E-02,3.080873E-02,1.953596E+02,2.190391E+02,1.008214E-02,2.146353E-02
21:10:00,2.919055E+03,2.749944E+03,1.506294E-01,2.694779E-01,6.598572E+02,3.995652E+02,3.404390E-02,3.915504E-02,8.734938E+02,6.781230E+02,4.507295E-02,6.645145E-02,1.048554E+03,7.133035E+02,5.410360E-02,6.989943E-02,4.756879E+02,2.847940E+02,2.454319E-02,2.790783E-02,3.898829E+02,2.005622E+02,2.011572E-02,1.965363E-02,5.298531E+02,6.219685E+02,2.734314E-02,6.094744E-02,4.780131E+02,5.678894E+02,2.466887E-02,5.564839E-02,9.449698E+02,1.050713E+03,4.876423E-02,1.029620E-01,2.053416E+02,2.316263E+02,1.059726E-02,2.269707E-02,3.743352E+02,2.815850E+02,1.931446E-02,2.759309E-02,3.662608E+02,5.300513E+02,1.890233E-02,5.194017E-02,5.458765E+02,3.093256E+02,2.816448E-02,3.031177E-02,1.950652E+02,2.172927E+02,1.006694E-02,2.129241E-02
21:20:00,2.916309E+03,2.725345E+03,1.504877E-01,2.670675E-01,6.595689E+02,3.926206E+02,3.402903E-02,3.847454E-02,8.728009E+02,6.708112E+02,4.503719E-02,6.573498E-02,1.047855E+03,7.052465E+02,5.406758E-02,6.910993E-02,4.754404E+02,2.806323E+02,2.453042E-02,2.750002E-02,3.897017E+02,1.978838E+02,2.010637E-02,1.939118E-02,5.292503E+02,6.146365E+02,2.731202E-02,6.022900E-02,4.772928E+02,5.643971E+02,2.463168E-02,5.530620E-02,9.439386E+02,1.039240E+03,4.871101E-02,1.018377E-01,2.050238E+02,2.301661E+02,1.058085E-02,2.255398E-02,3.741135E+02,2.767591E+02,1.930302E-02,2.712021E-02,3.655954E+02,5.267471E+02,1.886798E-02,5.161640E-02,5.456152E+02,3.045720E+02,2.815100E-02,2.984597E-02,1.947785E+02,2.156693E+02,1.005215E-02,2.113335E-02
21:30:00,2.913627E+03,2.701447E+03,1.503493E-01,2.647257E-01,6.592880E+02,3.860682E+02,3.401453E-02,3.783247E-02,8.721253E+02,6.638048E+02,4.500233E-02,6.504842E-02,1.047175E+03,6.975047E+02,5.403246E-02,6.835130E-02,4.751994E+02,2.766894E+02,2.451798E-02,2.711366E-02,3.895252E+02,1.953171E+02,2.009726E-02,1.913967E-02,5.286624E+02,6.076841E+02,2.728168E-02,5.954775E-02,4.765898E+02,5.610704E+02,2.459540E-02,5.498022E-02,9.429322E+02,1.028338E+03,4.865907E-02,1.007695E-01,2.047142E+02,2.287902E+02,1.056487E-02,2.241917E-02,3.738975E+02,2.722228E+02,1.929188E-02,2.667571E-02,3.649461E+02,5.236438E+02,1.883446E-02,5.131232E-02,5.453607E+02,3.000837E+02,2.813786E-02,2.940616E-02,1.944993E+02,2.141501E+02,1.003773E-02,2.098449E-02
21:40:00,2.911007E+03,2.678164E+03,1.502141E-01,2.624442E-01,6.590144E+02,3.798419E+02,3.400041E-02,3.722235E-02,8.714664E+02,6.570568E+02,4.496833E-02,6.438719E-02,1.046511E+03,6.900327E+02,5.399821E-02,6.761911E-02,4.749647E+02,2.729296E+02,2.450587E-02,2.674525E-02,3.893533E+02,1.928479E+02,2.008839E-02,1.889771E-02,5.280889E+02,6.010522E+02,2.725209E-02,5.889791E-02,4.759036E+02,5.578824E+02,2.455998E-02,5.466784E-02,9.419496E+02,1.017909E+03,4.860836E-02,9.974763E-02,2.044123E+02,2.274869E+02,1.054929E-02,2.229146E-02,3.736871E+02,2.679285E+02,1.928102E-02,2.625492E-02,3.643122E+02,5.207066E+02,1.880174E-02,5.102452E-02,5.451127E+02,2.958181E+02,2.812507E-02,2.898818E-02,1.942272E+02,2.127189E+02,1.002369E-02,2.084425E-02
21:50:00,2.908431E+03,2.655430E+03,1.500812E-01,2.602164E-01,6.587462E+02,3.738896E+02,3.398658E-02,3.663908E-02,8.708196E+02,6.505308E+02,4.493495E-02,6.374770E-02,1.045860E+03,6.827946E+02,5.396461E-02,6.690985E-02,4.747347E+02,2.693248E+02,2.449400E-02,2.639201E-02,3.891848E+02,1.904640E+02,2.007970E-02,1.866411E-02,5.275256E+02,5.946938E+02,2.722302E-02,5.827486E-02,4.752288E+02,5.548116E+02,2.452516E-02,5.436694E-02,9.409837E+02,1.007880E+03,4.855851E-02,9.876483E-02,2.041160E+02,2.262458E+02,1.053400E-02,2.216985E-02,3.734808E+02,2.638385E+02,1.927038E-02,2.585414E-02,3.636886E+02,5.179076E+02,1.876956E-02,5.075026E-02,5.448698E+02,2.917413E+02,2.811254E-02,2.858869E-02,1.939602E+02,2.113624E+02,1.000991E-02,2.071134E-02
22:00:00,2.905900E+03,2.633193E+03,1.499505E-01,2.580374E-01,6.584836E+02,3.681706E+02,3.397303E-02,3.607867E-02,8.701850E+02,6.441979E+02,4.490220E-02,6.312714E-02,1.045221E+03,6.757618E+02,5.393165E-02,6.622070E-02,4.745092E+02,2.658523E+02,2.448237E-02,2.605174E-02,3.890197E+02,1.881553E+02,2.007118E-02,1.843788E-02,5.269724E+02,5.885714E+02,2.719447E-02,5.767493E-02,4.745654E+02,5.518409E+02,2.449092E-02,5.407585E-02,9.400346E+02,9.981902E+02,4.850953E-02,9.781535E-02,2.038249E+02,2.250582E+02,1.051897E-02,2.205349E-02,3.732785E+02,2.599226E+02,1.925994E-02,2.547043E-02,3.630754E+02,5.152242E+02,1.873791E-02,5.048732E-02,5.446317E+02,2.878255E+02,2.810025E-02,2.820498E-02,1.936980E+02,2.100695E+02,9.996380E-03,2.058465E-02
22:10:00,2.420524E+03,2.258339E+03,1.249041E-01,2.197916E-01,5.623572E+02,3.157016E+02,2.885819E-02,3.070204E-02,7.248887E+02,5.453246E+02,3.740481E-02,5.320929E-02,8.707505E+02,5.743568E+02,4.492925E-02,5.599218E-02,3.974786E+02,2.240673E+02,2.048357E-02,2.187440E-02,3.267924E+02,1.573371E+02,1.683015E-02,1.538685E-02,4.389123E+02,5.007421E+02,2.265011E-02,4.880294E-02,3.951938E+02,4.609584E+02,2.039478E-02,4.512294E-02,7.829653E+02,8.525244E+02,4.040413E-02,8.303061E-02,1.697324E+02,1.870524E+02,8.759531E-03,1.832930E-02,3.109808E+02,2.219241E+02,1.604558E-02,2.160197E-02,3.023065E+02,4.308453E+02,1.560169E-02,4.216576E-02,4.593708E+02,2.431362E+02,2.363752E-02,2.372413E-02,1.613054E+02,1.745178E+02,8.324659E-03,1.710095E-02
22:20:00,2.000505E+03,1.930903E+03,1.024896E-01,1.853432E-01,4.915492E+02,2.677809E+02,2.476783E-02,2.570753E-02,6.003602E+02,4.556226E+02,3.074382E-02,4.402154E-02,7.466989E+02,4.826168E+02,3.797289E-02,4.653899E-02,3.378377E+02,1.855224E+02,1.718866E-02,1.796200E-02,2.780199E+02,1.286466E+02,1.413336E-02,1.250870E-02,3.509471E+02,4.207627E+02,1.811066E-02,4.056611E-02,3.159359E+02,3.787140E+02,1.630452E-02,3.684596E-02,6.260588E+02,7.226237E+02,3.230713E-02,6.951307E-02,1.356898E+02,1.501224E+02,7.002665E-03,1.469365E-02,2.621170E+02,1.867590E+02,1.337637E-02,1.797296E-02,2.416426E+02,3.535539E+02,1.247090E-02,3.440001E-02,3.948902E+02,2.015297E+02,2.001583E-02,1.949781E-02,1.289578E+02,1.404357E+02,6.655261E-03,1.373670E-02
22:30:00,1.615589E+03,1.649605E+03,8.150509E-02,1.544964E-01,4.253487E+02,2.247959E+02,2.085548E-02,2.110674E-02,4.848159E+02,3.769412E+02,2.444658E-02,3.570942E-02,6.268744E+02,4.020794E+02,3.116919E-02,3.797401E-02,2.818107E+02,1.503418E+02,1.403473E-02,1.432070E-02,2.324862E+02,1.019843E+02,1.156377E-02,9.795097E-03,2.630752E+02,3.502892E+02,1.357602E-02,3.308150E-02,2.367897E+02,3.038353E+02,1.222001E-02,2.915856E-02,4.693121E+02,6.097101E+02,2.421837E-02,5.733199E-02,1.016962E+02,1.152984E+02,5.248329E-03,1.122881E-02,2.160833E+02,1.550169E+02,1.081645E-02,1.461740E-02,1.810819E+02,2.835541E+02,9.345427E-03,2.721553E-02,3.341532E+02,1.639592E+02,1.653931E-02,1.559556E-02,9.665429E+01,1.081077E+02,4.988141E-03,1.051578E-02
22:40:00,1.249523E+03,1.401051E+03,6.127226E-02,1.262138E-01,3.627967E+02,1.860782E+02,1.709010E-02,1.685135E-02,3.747967E+02,3.074895E+02,1.837111E-02,2.812506E-02,5.123492E+02,3.305831E+02,2.457958E-02,3.012347E-02,2.285437E+02,1.186711E+02,1.099209E-02,1.096023E-02,1.893752E+02,7.798823E+01,9.091793E-03,7.294445E-03,1.752946E+02,2.878196E+02,9.046095E-03,2.622894E-02,1.577530E+02,2.400697E+02,8.141165E-03,2.232834E-02,3.171459E+02,5.098285E+02,1.631784E-02,4.617665E-02,6.775073E+01,8.482571E+01,3.496472E-03,8.098547E-03,1.723178E+02,1.264500E+02,8.348021E-03,1.151793E-02,1.206225E+02,2.241402E+02,6.225188E-03,2.084774E-02,2.769004E+02,1.302614E+02,1.320317E-02,1.200321E-02,6.439410E+01,7.949356E+01,3.323254E-03,7.581182E-03
22:50:00,9.229949E+02,1.161881E+03,4.262906E-02,9.873021E-02,3.046651E+02,1.495342E+02,1.350269E-02,1.278250E-02,2.755243E+02,2.402497E+02,1.272817E-02,2.073247E-02,4.075397E+02,2.619294E+02,1.838148E-02,2.251577E-02,1.791450E+02,8.839366E+01,8.105262E-03,7.718709E-03,1.492659E+02,5.496978E+01,6.740676E-03,4.876893E-03,9.289690E+01,2.282379E+02,4.734223E-03,1.961935E-02,7.882383E+01,1.782123E+02,4.067864E-03,1.565455E-02,1.927527E+02,4.140951E+02,9.538303E-03,3.537347E-02,3.385230E+01,5.642607E+01,1.747046E-03,5.131903E-03,1.319891E+02,9.954372E+01,6.018040E-03,8.559384E-03,6.026252E+01,1.664290E+02,3.110079E-03,1.461953E-02,2.236402E+02,9.816753E+01,1.002781E-02,8.547486E-03,3.217629E+01,5.275275E+01,1.660556E-03,4.795118E-03
23:00:00,6.108595E+02,9.331604E+02,2.456871E-02,7.212642E-02,2.493552E+02,1.148281E+02,1.002908E-02,8.873690E-03,1.808095E+02,1.763697E+02,7.269478E-03,1.361971E-02,3.069595E+02,1.966154E+02,1.235441E-02,1.518869E-02,1.320480E+02,5.967355E+01,5.311281E-03,4.608475E-03,1.110942E+02,3.320862E+01,4.467682E-03,2.563818E-03,1.427497E+01,1.718666E+02,5.747057E-04,1.327703E-02,0.000000E+00,1.188311E+02,0.000000E+00,9.181385E-03,7.051013E+01,3.230383E+02,2.841552E-03,2.496235E-02,0.000000E+00,2.822421E+01,0.000000E+00,2.184261E-03,9.366609E+01,7.411954E+01,3.768990E-03,5.727570E-03,0.000000E+00,1.112568E+02,0.000000E+00,8.595693E-03,1.728062E+02,6.780189E+01,6.950328E-03,5.237575E-03,0.000000E+00,2.645628E+01,0.000000E+00,2.047377E-03
23:10:00,7.909973E+02,1.064312E+03,3.180805E-02,8.223086E-02,2.923366E+02,1.285462E+02,1.175480E-02,9.932227E-03,2.342466E+02,2.074691E+02,9.416955E-03,1.601615E-02,3.838928E+02,2.281901E+02,1.544597E-02,1.762142E-02,1.636254E+02,7.060340E+01,6.580006E-03,5.451753E-03,1.363991E+02,4.101764E+01,5.484338E-03,3.166085E-03,2.620221E+01,1.997745E+02,1.054067E-03,1.542859E-02,0.000000E+00,1.497833E+02,0.000000E+00,1.156807E-02,1.079122E+02,3.715065E+02,4.344720E-03,2.869698E-02,0.000000E+00,3.818606E+01,0.000000E+00,2.952845E-03,1.190807E+02,8.413971E+01,4.790238E-03,6.500719E-03,0.000000E+00,1.401763E+02,0.000000E+00,1.082569E-02,2.091833E+02,7.970070E+01,8.411679E-03,6.154891E-03,0.000000E+00,3.571593E+01,0.000000E+00,2.761784E-03
23:20:00,9.143015E+02,1.154366E+03,3.676251E-02,8.910551E-02,3.123078E+02,1.391752E+02,1.254896E-02,1.074219E-02,2.699701E+02,2.315540E+02,1.085181E-02,1.787184E-02,4.139092E+02,2.523014E+02,1.663317E-02,1.947414E-02,1.794900E+02,7.948907E+01,7.212504E-03,6.135048E-03,1.498420E+02,4.765134E+01,6.020904E-03,3.677350E-03,4.297308E+01,2.220882E+02,1.728079E-03,1.714138E-02,0.000000E+00,1.740336E+02,0.000000E+00,1.343900E-02,1.504580E+02,4.073147E+02,6.054541E-03,3.143920E-02,0.000000E+00,4.805782E+01,0.000000E+00,3.713310E-03,1.324525E+02,9.251993E+01,5.322511E-03,7.140911E-03,0.000000E+00,1.639393E+02,0.000000E+00,1.265871E-02,2.271302E+02,8.983036E+01,9.126660E-03,6.933379E-03,0.000000E+00,4.449198E+01,0.000000E+00,3.437596E-03
23:30:00,1.009455E+03,1.203897E+03,4.057105E-02,9.288954E-02,3.296843E+02,1.461497E+02,1.324645E-02,1.127738E-02,2.991410E+02,2.465415E+02,1.202181E-02,1.902250E-02,4.427359E+02,2.671547E+02,1.779089E-02,2.061337E-02,1.932998E+02,8.608146E+01,7.767038E-03,6.642085E-03,1.616283E+02,5.310906E+01,6.494144E-03,4.097928E-03,6.265549E+01,2.368889E+02,2.519083E-03,1.827724E-02,0.000000E+00,1.926570E+02,0.000000E+00,1.486494E-02,1.964387E+02,4.288874E+02,7.902372E-03,3.309129E-02,0.000000E+00,5.674691E+01,0.000000E+00,4.378387E-03,1.441112E+02,9.852747E+01,5.790730E-03,7.602468E-03,0.000000E+00,1.821319E+02,0.000000E+00,1.405266E-02,2.434029E+02,9.708377E+01,9.780047E-03,7.491069E-03,0.000000E+00,5.243170E+01,0.000000E+00,4.045437E-03
23:40:00,1.092302E+03,1.225735E+03,4.389551E-02,9.457552E-02,3.452233E+02,1.499902E+02,1.387021E-02,1.157399E-02,3.252602E+02,2.540279E+02,1.307057E-02,1.960041E-02,4.691223E+02,2.747000E+02,1.885058E-02,2.119591E-02,2.056194E+02,9.012584E+01,8.261714E-03,6.954303E-03,1.724585E+02,5.666264E+01,6.929005E-03,4.372227E-03,8.467596E+01,2.454588E+02,3.404034E-03,1.893863E-02,0.000000E+00,2.017357E+02,0.000000E+00,1.556481E-02,2.410112E+02,4.398920E+02,9.691223E-03,3.394069E-02,0.000000E+00,6.194111E+01,0.000000E+00,4.778970E-03,1.546479E+02,1.022888E+02,6.213857E-03,7.892859E-03,0.000000E+00,1.912793E+02,0.000000E+00,1.475787E-02,2.580573E+02,1.014921E+02,1.036846E-02,7.831394E-03,0.000000E+00,5.750284E+01,0.000000E+00,4.436539E-03
23:50:00,1.141922E+03,1.242791E+03,4.588853E-02,9.589234E-02,3.579468E+02,1.526661E+02,1.438097E-02,1.178066E-02,3.430190E+02,2.608666E+02,1.378385E-02,2.012829E-02,4.883483E+02,2.809596E+02,1.962259E-02,2.167918E-02,2.154264E+02,9.364315E+01,8.655445E-03,7.225828E-03,1.816190E+02,5.992038E+01,7.296831E-03,4.623689E-03,1.033981E+02,2.527289E+02,4.155709E-03,1.949971E-02,2.627880E+00,2.103271E+02,1.059578E-04,1.622774E-02,2.606108E+02,4.489741E+02,1.047333E-02,3.464169E-02,0.000000E+00,6.585176E+01,0.000000E+00,5.080720E-03,1.628925E+02,1.052155E+02,6.544910E-03,8.118807E-03,0.000000E+00,2.001095E+02,0.000000E+00,1.543918E-02,2.703666E+02,1.052105E+02,1.086271E-02,8.118449E-03,0.000000E+00,6.147580E+01,0.000000E+00,4.743094E-03
24:00:00,1.182840E+03,1.253631E+03,4.753190E-02,9.672939E-02,3.692754E+02,1.544096E+02,1.483573E-02,1.191534E-02,3.583786E+02,2.657704E+02,1.440073E-02,2.050686E-02,5.056265E+02,2.852893E+02,2.031637E-02,2.201351E-02,2.241865E+02,9.638589E+01,9.007161E-03,7.437572E-03,1.900427E+02,6.253197E+01,7.635080E-03,4.825287E-03,1.201230E+02,2.582214E+02,4.827489E-03,1.992361E-02,8.703958E+00,2.177366E+02,3.501628E-04,1.679951E-02,2.805277E+02,4.554077E+02,1.127353E-02,3.513830E-02,0.000000E+00,7.029062E+01,0.000000E+00,5.423225E-03,1.701848E+02,1.073985E+02,6.837724E-03,8.287343E-03,0.000000E+00,2.076541E+02,0.000000E+00,1.602133E-02,2.816865E+02,1.080173E+02,1.131724E-02,8.335148E-03,0.000000E+00,6.571373E+01,0.000000E+00,5.070094E-03
Peak,3.199011E+03,4.304223E+03,1.641471E-01,4.217864E-01,6.651305E+02,8.147058E+02,3.418389E-02,7.983570E-02,9.800863E+02,1.344746E+03,5.032337E-02,1.317749E-01,1.114772E+03,1.502516E+03,5.725583E-02,1.472362E-01,5.079326E+02,5.185619E+02,2.610288E-02,5.081513E-02,4.183216E+02,4.778155E+02,2.150304E-02,4.682177E-02,6.858748E+02,1.016112E+03,3.520094E-02,9.956961E-02,6.692760E+02,8.651678E+02,3.432221E-02,8.405195E-02,1.131509E+03,1.646708E+03,5.805495E-02,1.613645E-01,3.284722E+02,3.331719E+02,1.685573E-02,3.236311E-02,4.092968E+02,5.768711E+02,2.103281E-02,5.652831E-02,5.690425E+02,7.091517E+02,2.917378E-02,6.887121E-02,5.770766E+02,6.028810E+02,2.965910E-02,5.907772E-02,3.145838E+02,3.180970E+02,1.614694E-02,3.090572E-02

Peak Vol Flow (m3/s),,,1.363969E-01,3.504803E-01,,,2.840486E-02,6.633890E-02,,,4.181584E-02,1.094974E-01,,,4.757632E-02,1.223449E-01,,,2.169000E-02,4.222447E-02,,,1.786780E-02,3.890621E-02,,,2.924997E-02,8.273665E-02,,,2.851979E-02,6.984236E-02,,,4.824034E-02,1.340847E-01,,,1.400614E-02,2.689190E-02,,,1.747706E-02,4.697179E-02,,,2.424174E-02,5.722804E-02,,,2.464502E-02,4.909020E-02,,,1.341719E-02,2.568088E-02
