
Version,
  9.3;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  -0,                                     !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Room_08fe36c9,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Room_08fe36c9..Face0,                   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_08fe36c9,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.68885, 5.59885, 0,                    !- X,Y,Z Vertex 1 {m}
  8.68885, 0.271149999999999, 0,          !- X,Y,Z Vertex 2 {m}
  5.43115, 0.271149999999999, 0,          !- X,Y,Z Vertex 3 {m}
  5.43, 5.57545, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_08fe36c9..Face1,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_08fe36c9,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_467716ad..Face3,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.43, 5.57545, 2.5,                     !- X,Y,Z Vertex 1 {m}
  5.43, 5.57545, 0,                       !- X,Y,Z Vertex 2 {m}
  5.43063617151267, 2.64115038725133, 0,  !- X,Y,Z Vertex 3 {m}
  5.43063617151267, 2.64115038725133, 2.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_08fe36c9..Face2,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_08fe36c9,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_7d586b7e..Face4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.43063617151267, 2.64115038725133, 2.5, !- X,Y,Z Vertex 1 {m}
  5.43063617151267, 2.64115038725133, 0,  !- X,Y,Z Vertex 2 {m}
  5.43115, 0.271149999999999, 0,          !- X,Y,Z Vertex 3 {m}
  5.43115, 0.271149999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_08fe36c9..Face3,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_08fe36c9,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.43115, 0.271149999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  5.43115, 0.271149999999999, 0,          !- X,Y,Z Vertex 2 {m}
  8.68885, 0.271149999999999, 0,          !- X,Y,Z Vertex 3 {m}
  8.68885, 0.271149999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_08fe36c9..Face3_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_08fe36c9..Face3,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.16784211220771, 0.271149999999999, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  6.16784211220771, 0.271149999999999, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  7.95215788779229, 0.271149999999999, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  7.95215788779229, 0.271149999999999, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_08fe36c9..Face4,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_08fe36c9,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.68885, 0.271149999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  8.68885, 0.271149999999999, 0,          !- X,Y,Z Vertex 2 {m}
  8.68885, 5.59885, 0,                    !- X,Y,Z Vertex 3 {m}
  8.68885, 5.59885, 2.5;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_08fe36c9..Face4_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_08fe36c9..Face4,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.68885, 1.47594926518986, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  8.68885, 1.47594926518986, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  8.68885, 4.39405073481014, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  8.68885, 4.39405073481014, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_08fe36c9..Face5,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_08fe36c9,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.68885, 5.59885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  8.68885, 5.59885, 0,                    !- X,Y,Z Vertex 2 {m}
  5.43, 5.57545, 0,                       !- X,Y,Z Vertex 3 {m}
  5.43, 5.57545, 2.5;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_08fe36c9..Face5_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_08fe36c9..Face5,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.95189782826286, 5.59355835392281, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  7.95189782826286, 5.59355835392281, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  6.16695217173714, 5.58074164607719, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  6.16695217173714, 5.58074164607719, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_08fe36c9..Face6,                   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_08fe36c9,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.68885, 0.271149999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  8.68885, 5.59885, 2.5,                  !- X,Y,Z Vertex 2 {m}
  5.43, 5.57545, 2.5,                     !- X,Y,Z Vertex 3 {m}
  5.43115, 0.271149999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_08fe36c9 Thermostat,               !- Name
  Room_08fe36c9,                          !- Zone or ZoneList Name
  Room_08fe36c9 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12;   !- Control 1 Name

Schedule:Compact,
  Room_08fe36c9 Thermostat Schedule,      !- Name
  Room_08fe36c9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_08fe36c9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  Generic Office Heating,                 !- Heating Setpoint Temperature Schedule Name
  Generic Office Cooling;                 !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  Generic Office Heating Week Rule - Jan1-Dec31, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default 1, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Generic Office Heating,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Generic Office Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Week:Daily,
  Generic Office Cooling Week Rule - Jan1-Dec31, !- Name
  Schedule Day 10,                        !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default 1, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Generic Office Cooling,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Generic Office Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Room_08fe36c9,                          !- Zone Name
  Room_08fe36c9 Equipment List,           !- Zone Conditioning Equipment List Name
  Room_08fe36c9 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Room_08fe36c9 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 12;                                !- Zone Air Node Name

NodeList,
  Room_08fe36c9 Inlet Node List,          !- Name
  Node 38;                                !- Node Name 1

NodeList,
  Room_08fe36c9 Exhaust Node List,        !- Name
  Node 37;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_08fe36c9 Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  Node 38,                                !- Zone Supply Air Node Name
  Node 37,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  Generic Office Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Room_08fe36c9 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_08fe36c9 Ideal Loads Air System,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_08fe36c9,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Room_11e4a62c,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Room_11e4a62c..Face0,                   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_11e4a62c,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.18885, 11.32885, 0,                  !- X,Y,Z Vertex 1 {m}
  14.18885, 7.60115, 0,                   !- X,Y,Z Vertex 2 {m}
  12.26115, 7.60115, 0,                   !- X,Y,Z Vertex 3 {m}
  12.26115, 11.32885, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_11e4a62c..Face1,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_11e4a62c,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_3c8e1aab..Face4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.26115, 7.60115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  12.26115, 7.60115, 0,                   !- X,Y,Z Vertex 2 {m}
  14.18885, 7.60115, 0,                   !- X,Y,Z Vertex 3 {m}
  14.18885, 7.60115, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_11e4a62c..Face2,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_11e4a62c,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_a1c13053..Face4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.18885, 7.60115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  14.18885, 7.60115, 0,                   !- X,Y,Z Vertex 2 {m}
  14.18885, 11.32885, 0,                  !- X,Y,Z Vertex 3 {m}
  14.18885, 11.32885, 2.5;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_11e4a62c..Face3,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_11e4a62c,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.18885, 11.32885, 2.5,                !- X,Y,Z Vertex 1 {m}
  14.18885, 11.32885, 0,                  !- X,Y,Z Vertex 2 {m}
  12.26115, 11.32885, 0,                  !- X,Y,Z Vertex 3 {m}
  12.26115, 11.32885, 2.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_11e4a62c..Face3_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_11e4a62c..Face3,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7529223870514, 11.32885, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  13.7529223870514, 11.32885, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  12.6970776129486, 11.32885, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  12.6970776129486, 11.32885, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_11e4a62c..Face4,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_11e4a62c,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_d662c365..Face4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.26115, 11.32885, 2.5,                !- X,Y,Z Vertex 1 {m}
  12.26115, 11.32885, 0,                  !- X,Y,Z Vertex 2 {m}
  12.26115, 7.60115, 0,                   !- X,Y,Z Vertex 3 {m}
  12.26115, 7.60115, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_11e4a62c..Face5,                   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_11e4a62c,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.18885, 7.60115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  14.18885, 11.32885, 2.5,                !- X,Y,Z Vertex 2 {m}
  12.26115, 11.32885, 2.5,                !- X,Y,Z Vertex 3 {m}
  12.26115, 7.60115, 2.5;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_11e4a62c Thermostat,               !- Name
  Room_11e4a62c,                          !- Zone or ZoneList Name
  Room_11e4a62c Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  Room_11e4a62c Thermostat Schedule,      !- Name
  Room_11e4a62c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_11e4a62c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Generic Office Heating,                 !- Heating Setpoint Temperature Schedule Name
  Generic Office Cooling;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_11e4a62c,                          !- Zone Name
  Room_11e4a62c Equipment List,           !- Zone Conditioning Equipment List Name
  Room_11e4a62c Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Room_11e4a62c Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Room_11e4a62c Inlet Node List,          !- Name
  Node 16;                                !- Node Name 1

NodeList,
  Room_11e4a62c Exhaust Node List,        !- Name
  Node 15;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_11e4a62c Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  Node 16,                                !- Zone Supply Air Node Name
  Node 15,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Room_11e4a62c Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_11e4a62c Ideal Loads Air System,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_11e4a62c,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Room_1a73f885,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Room_1a73f885..Face0,                   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_1a73f885,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.36885, 7.59885, 0,                   !- X,Y,Z Vertex 1 {m}
  19.36885, 6.52115, 0,                   !- X,Y,Z Vertex 2 {m}
  15.89115, 6.52115, 0,                   !- X,Y,Z Vertex 3 {m}
  15.89115, 7.59885, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1a73f885..Face1,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_1a73f885,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.89115, 6.52115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  15.89115, 6.52115, 0,                   !- X,Y,Z Vertex 2 {m}
  19.36885, 6.52115, 0,                   !- X,Y,Z Vertex 3 {m}
  19.36885, 6.52115, 2.5;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1a73f885..Face1_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_1a73f885..Face1,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.6775926308821, 6.52115, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  16.6775926308821, 6.52115, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  18.5824073691179, 6.52115, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  18.5824073691179, 6.52115, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1a73f885..Face2,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_1a73f885,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.36885, 6.52115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  19.36885, 6.52115, 0,                   !- X,Y,Z Vertex 2 {m}
  19.36885, 7.59885, 0,                   !- X,Y,Z Vertex 3 {m}
  19.36885, 7.59885, 2.5;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1a73f885..Face2_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_1a73f885..Face2,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.36885, 6.76485969988834, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  19.36885, 6.76485969988834, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  19.36885, 7.35514030011166, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  19.36885, 7.35514030011166, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1a73f885..Face3,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_1a73f885,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_6f7e91c8..Face1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.36885, 7.59885, 2.5,                 !- X,Y,Z Vertex 1 {m}
  19.36885, 7.59885, 0,                   !- X,Y,Z Vertex 2 {m}
  15.89115, 7.59885, 0,                   !- X,Y,Z Vertex 3 {m}
  15.89115, 7.59885, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1a73f885..Face4,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_1a73f885,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_3c8e1aab..Face2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.89115, 7.59885, 2.5,                 !- X,Y,Z Vertex 1 {m}
  15.89115, 7.59885, 0,                   !- X,Y,Z Vertex 2 {m}
  15.89115, 6.52115, 0,                   !- X,Y,Z Vertex 3 {m}
  15.89115, 6.52115, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1a73f885..Face5,                   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_1a73f885,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.36885, 6.52115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  19.36885, 7.59885, 2.5,                 !- X,Y,Z Vertex 2 {m}
  15.89115, 7.59885, 2.5,                 !- X,Y,Z Vertex 3 {m}
  15.89115, 6.52115, 2.5;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_1a73f885 Thermostat,               !- Name
  Room_1a73f885,                          !- Zone or ZoneList Name
  Room_1a73f885 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7;    !- Control 1 Name

Schedule:Compact,
  Room_1a73f885 Thermostat Schedule,      !- Name
  Room_1a73f885 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_1a73f885 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  Generic Office Heating,                 !- Heating Setpoint Temperature Schedule Name
  Generic Office Cooling;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_1a73f885,                          !- Zone Name
  Room_1a73f885 Equipment List,           !- Zone Conditioning Equipment List Name
  Room_1a73f885 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Room_1a73f885 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  Room_1a73f885 Inlet Node List,          !- Name
  Node 28;                                !- Node Name 1

NodeList,
  Room_1a73f885 Exhaust Node List,        !- Name
  Node 27;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_1a73f885 Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  Node 28,                                !- Zone Supply Air Node Name
  Node 27,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Room_1a73f885 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_1a73f885 Ideal Loads Air System,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_1a73f885,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Room_2cbb87c1,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Room_2cbb87c1..Face0,                   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_2cbb87c1,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09885, 2.63885, 0,                    !- X,Y,Z Vertex 1 {m}
  3.09885, 0.27115, 0,                    !- X,Y,Z Vertex 2 {m}
  0.17115, 0.27115, 0,                    !- X,Y,Z Vertex 3 {m}
  0.17115, 2.63885, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2cbb87c1..Face1,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_2cbb87c1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.17115, 0.27115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  0.17115, 0.27115, 0,                    !- X,Y,Z Vertex 2 {m}
  3.09885, 0.27115, 0,                    !- X,Y,Z Vertex 3 {m}
  3.09885, 0.27115, 2.5;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_2cbb87c1..Face1_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_2cbb87c1..Face1,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.833216334196063, 0.27115, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  0.833216334196063, 0.27115, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  2.43678366580394, 0.27115, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  2.43678366580394, 0.27115, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2cbb87c1..Face2,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_2cbb87c1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_7d586b7e..Face2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09885, 0.27115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.09885, 0.27115, 0,                    !- X,Y,Z Vertex 2 {m}
  3.09885, 2.63885, 0,                    !- X,Y,Z Vertex 3 {m}
  3.09885, 2.63885, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2cbb87c1..Face3,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_2cbb87c1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_467716ad..Face1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09885, 2.63885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.09885, 2.63885, 0,                    !- X,Y,Z Vertex 2 {m}
  2.52115, 2.63885, 0,                    !- X,Y,Z Vertex 3 {m}
  2.52115, 2.63885, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2cbb87c1..Face4,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_2cbb87c1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.52115, 2.63885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  2.52115, 2.63885, 0,                    !- X,Y,Z Vertex 2 {m}
  0.17115, 2.63885, 0,                    !- X,Y,Z Vertex 3 {m}
  0.17115, 2.63885, 2.5;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_2cbb87c1..Face4_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_2cbb87c1..Face4,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.98972400506857, 2.63885, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  1.98972400506857, 2.63885, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  0.70257599493143, 2.63885, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  0.70257599493143, 2.63885, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2cbb87c1..Face5,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_2cbb87c1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.17115, 2.63885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  0.17115, 2.63885, 0,                    !- X,Y,Z Vertex 2 {m}
  0.17115, 0.27115, 0,                    !- X,Y,Z Vertex 3 {m}
  0.17115, 0.27115, 2.5;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_2cbb87c1..Face5_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_2cbb87c1..Face5,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.17115, 2.10342134970249, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  0.17115, 2.10342134970249, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  0.17115, 0.806578650297509, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  0.17115, 0.806578650297509, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2cbb87c1..Face6,                   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_2cbb87c1,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09885, 0.27115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.09885, 2.63885, 2.5,                  !- X,Y,Z Vertex 2 {m}
  0.17115, 2.63885, 2.5,                  !- X,Y,Z Vertex 3 {m}
  0.17115, 0.27115, 2.5;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_2cbb87c1 Thermostat,               !- Name
  Room_2cbb87c1,                          !- Zone or ZoneList Name
  Room_2cbb87c1 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14;   !- Control 1 Name

Schedule:Compact,
  Room_2cbb87c1 Thermostat Schedule,      !- Name
  Room_2cbb87c1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_2cbb87c1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  Generic Office Heating,                 !- Heating Setpoint Temperature Schedule Name
  Generic Office Cooling;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_2cbb87c1,                          !- Zone Name
  Room_2cbb87c1 Equipment List,           !- Zone Conditioning Equipment List Name
  Room_2cbb87c1 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Room_2cbb87c1 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 14;                                !- Zone Air Node Name

NodeList,
  Room_2cbb87c1 Inlet Node List,          !- Name
  Node 42;                                !- Node Name 1

NodeList,
  Room_2cbb87c1 Exhaust Node List,        !- Name
  Node 41;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_2cbb87c1 Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  Node 42,                                !- Zone Supply Air Node Name
  Node 41,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Room_2cbb87c1 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_2cbb87c1 Ideal Loads Air System,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_2cbb87c1,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Room_3c8e1aab,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Room_3c8e1aab..Face0,                   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_3c8e1aab,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.88885, 7.59885, 0,                   !- X,Y,Z Vertex 1 {m}
  15.88875, 6.52097, 0,                   !- X,Y,Z Vertex 2 {m}
  12.26108, 5.60139, 0,                   !- X,Y,Z Vertex 3 {m}
  12.26115, 7.59885, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3c8e1aab..Face1,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_3c8e1aab,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.26108, 5.60139, 2.5,                 !- X,Y,Z Vertex 1 {m}
  12.26108, 5.60139, 0,                   !- X,Y,Z Vertex 2 {m}
  15.88875, 6.52097, 0,                   !- X,Y,Z Vertex 3 {m}
  15.88875, 6.52097, 2.5;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3c8e1aab..Face1_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_3c8e1aab..Face1,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.0814366549076, 5.8093426452847, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  13.0814366549076, 5.8093426452847, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  15.0683933450924, 6.3130173547153, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  15.0683933450924, 6.3130173547153, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3c8e1aab..Face2,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_3c8e1aab,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_1a73f885..Face4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.88875, 6.52097, 2.5,                 !- X,Y,Z Vertex 1 {m}
  15.88875, 6.52097, 0,                   !- X,Y,Z Vertex 2 {m}
  15.88885, 7.59885, 0,                   !- X,Y,Z Vertex 3 {m}
  15.88885, 7.59885, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3c8e1aab..Face3,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_3c8e1aab,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_a1c13053..Face1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.88885, 7.59885, 2.5,                 !- X,Y,Z Vertex 1 {m}
  15.88885, 7.59885, 0,                   !- X,Y,Z Vertex 2 {m}
  14.18885, 7.59885, 0,                   !- X,Y,Z Vertex 3 {m}
  14.18885, 7.59885, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3c8e1aab..Face4,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_3c8e1aab,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_11e4a62c..Face1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.18885, 7.59885, 2.5,                 !- X,Y,Z Vertex 1 {m}
  14.18885, 7.59885, 0,                   !- X,Y,Z Vertex 2 {m}
  12.26115, 7.59885, 0,                   !- X,Y,Z Vertex 3 {m}
  12.26115, 7.59885, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3c8e1aab..Face5,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_3c8e1aab,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.26115, 7.59885, 2.5,                 !- X,Y,Z Vertex 1 {m}
  12.26115, 7.59885, 0,                   !- X,Y,Z Vertex 2 {m}
  12.26108, 5.60139, 0,                   !- X,Y,Z Vertex 3 {m}
  12.26108, 5.60139, 2.5;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3c8e1aab..Face5_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_3c8e1aab..Face5,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2611341702895, 7.14714694985714, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  12.2611341702895, 7.14714694985714, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  12.2610958297105, 6.05309305014287, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  12.2610958297105, 6.05309305014287, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3c8e1aab..Face6,                   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_3c8e1aab,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.26108, 5.60139, 2.5,                 !- X,Y,Z Vertex 1 {m}
  15.88875, 6.52097, 2.5,                 !- X,Y,Z Vertex 2 {m}
  15.88885, 7.59885, 2.5,                 !- X,Y,Z Vertex 3 {m}
  12.26115, 7.59885, 2.5;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_3c8e1aab Thermostat,               !- Name
  Room_3c8e1aab,                          !- Zone or ZoneList Name
  Room_3c8e1aab Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8;    !- Control 1 Name

Schedule:Compact,
  Room_3c8e1aab Thermostat Schedule,      !- Name
  Room_3c8e1aab Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_3c8e1aab Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  Generic Office Heating,                 !- Heating Setpoint Temperature Schedule Name
  Generic Office Cooling;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_3c8e1aab,                          !- Zone Name
  Room_3c8e1aab Equipment List,           !- Zone Conditioning Equipment List Name
  Room_3c8e1aab Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Room_3c8e1aab Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  Room_3c8e1aab Inlet Node List,          !- Name
  Node 30;                                !- Node Name 1

NodeList,
  Room_3c8e1aab Exhaust Node List,        !- Name
  Node 29;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_3c8e1aab Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  Node 30,                                !- Zone Supply Air Node Name
  Node 29,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Room_3c8e1aab Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_3c8e1aab Ideal Loads Air System,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_3c8e1aab,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Room_467716ad,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Room_467716ad..Face0,                   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_467716ad,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42885, 7.59885, 0,                    !- X,Y,Z Vertex 1 {m}
  5.42885, 2.64115, 0,                    !- X,Y,Z Vertex 2 {m}
  2.52115, 2.64115, 0,                    !- X,Y,Z Vertex 3 {m}
  2.52115, 7.59885, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_467716ad..Face1,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_467716ad,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_2cbb87c1..Face3,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.52115, 2.64115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  2.52115, 2.64115, 0,                    !- X,Y,Z Vertex 2 {m}
  3.09885, 2.64115, 0,                    !- X,Y,Z Vertex 3 {m}
  3.09885, 2.64115, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_467716ad..Face2,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_467716ad,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09885, 2.64115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.09885, 2.64115, 0,                    !- X,Y,Z Vertex 2 {m}
  5.42885, 2.64115, 0,                    !- X,Y,Z Vertex 3 {m}
  5.42885, 2.64115, 2.5;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_467716ad..Face2_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_467716ad..Face2,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.62575322050648, 2.64115, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  3.62575322050648, 2.64115, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  4.90194677949352, 2.64115, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  4.90194677949352, 2.64115, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_467716ad..Face3,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_467716ad,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_08fe36c9..Face1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42885, 2.64115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  5.42885, 2.64115, 0,                    !- X,Y,Z Vertex 2 {m}
  5.42885, 5.57545, 0,                    !- X,Y,Z Vertex 3 {m}
  5.42885, 5.57545, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_467716ad..Face4,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_467716ad,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42885, 5.57545, 2.5,                  !- X,Y,Z Vertex 1 {m}
  5.42885, 5.57545, 0,                    !- X,Y,Z Vertex 2 {m}
  5.42885, 5.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  5.42885, 5.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_467716ad..Face4_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_467716ad..Face4,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.42885, 5.58126176513606, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  5.42885, 5.58126176513606, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  5.42885, 5.59533823486394, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  5.42885, 5.59533823486394, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_467716ad..Face5,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_467716ad,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_7d122e48..Face9,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42885, 5.60115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  5.42885, 5.60115, 0,                    !- X,Y,Z Vertex 2 {m}
  5.42885, 7.59885, 0,                    !- X,Y,Z Vertex 3 {m}
  5.42885, 7.59885, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_467716ad..Face6,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_467716ad,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_d4442a58..Face2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42885, 7.59885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  5.42885, 7.59885, 0,                    !- X,Y,Z Vertex 2 {m}
  2.52115, 7.59885, 0,                    !- X,Y,Z Vertex 3 {m}
  2.52115, 7.59885, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_467716ad..Face7,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_467716ad,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_b57beac3..Face2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.52115, 7.59885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  2.52115, 7.59885, 0,                    !- X,Y,Z Vertex 2 {m}
  2.52115, 5.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  2.52115, 5.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_467716ad..Face8,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_467716ad,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.52115, 5.60115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  2.52115, 5.60115, 0,                    !- X,Y,Z Vertex 2 {m}
  2.52115, 2.64115, 0,                    !- X,Y,Z Vertex 3 {m}
  2.52115, 2.64115, 2.5;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_467716ad..Face8_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_467716ad..Face8,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.52115, 4.93177938510765, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  2.52115, 4.93177938510765, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  2.52115, 3.31052061489235, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  2.52115, 3.31052061489235, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_467716ad..Face9,                   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_467716ad,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42885, 2.64115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  5.42885, 7.59885, 2.5,                  !- X,Y,Z Vertex 2 {m}
  2.52115, 7.59885, 2.5,                  !- X,Y,Z Vertex 3 {m}
  2.52115, 2.64115, 2.5;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_467716ad Thermostat,               !- Name
  Room_467716ad,                          !- Zone or ZoneList Name
  Room_467716ad Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10;   !- Control 1 Name

Schedule:Compact,
  Room_467716ad Thermostat Schedule,      !- Name
  Room_467716ad Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_467716ad Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  Generic Office Heating,                 !- Heating Setpoint Temperature Schedule Name
  Generic Office Cooling;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_467716ad,                          !- Zone Name
  Room_467716ad Equipment List,           !- Zone Conditioning Equipment List Name
  Room_467716ad Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Room_467716ad Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  Room_467716ad Inlet Node List,          !- Name
  Node 34;                                !- Node Name 1

NodeList,
  Room_467716ad Exhaust Node List,        !- Name
  Node 33;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_467716ad Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  Node 34,                                !- Zone Supply Air Node Name
  Node 33,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Room_467716ad Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_467716ad Ideal Loads Air System,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_467716ad,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Room_6f7e91c8,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Room_6f7e91c8..Face0,                   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_6f7e91c8,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.36885, 12.59885, 0,                  !- X,Y,Z Vertex 1 {m}
  19.36885, 7.60115, 0,                   !- X,Y,Z Vertex 2 {m}
  15.89115, 7.60115, 0,                   !- X,Y,Z Vertex 3 {m}
  15.89115, 12.59885, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6f7e91c8..Face1,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_6f7e91c8,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_1a73f885..Face3,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.89115, 7.60115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  15.89115, 7.60115, 0,                   !- X,Y,Z Vertex 2 {m}
  19.36885, 7.60115, 0,                   !- X,Y,Z Vertex 3 {m}
  19.36885, 7.60115, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6f7e91c8..Face2,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_6f7e91c8,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.36885, 7.60115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  19.36885, 7.60115, 0,                   !- X,Y,Z Vertex 2 {m}
  19.36885, 12.59885, 0,                  !- X,Y,Z Vertex 3 {m}
  19.36885, 12.59885, 2.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_6f7e91c8..Face2_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_6f7e91c8..Face2,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.36885, 8.73132348717822, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  19.36885, 8.73132348717822, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  19.36885, 11.4686765128218, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  19.36885, 11.4686765128218, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6f7e91c8..Face3,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_6f7e91c8,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.36885, 12.59885, 2.5,                !- X,Y,Z Vertex 1 {m}
  19.36885, 12.59885, 0,                  !- X,Y,Z Vertex 2 {m}
  15.89115, 12.59885, 0,                  !- X,Y,Z Vertex 3 {m}
  15.89115, 12.59885, 2.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_6f7e91c8..Face3_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_6f7e91c8..Face3,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.5824073691179, 12.59885, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  18.5824073691179, 12.59885, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  16.6775926308821, 12.59885, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  16.6775926308821, 12.59885, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6f7e91c8..Face4,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_6f7e91c8,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.89115, 12.59885, 2.5,                !- X,Y,Z Vertex 1 {m}
  15.89115, 12.59885, 0,                  !- X,Y,Z Vertex 2 {m}
  15.89115, 11.32885, 0,                  !- X,Y,Z Vertex 3 {m}
  15.89115, 11.32885, 2.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_6f7e91c8..Face4_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_6f7e91c8..Face4,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.89115, 12.3116538240158, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  15.89115, 12.3116538240158, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  15.89115, 11.6160461759842, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  15.89115, 11.6160461759842, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6f7e91c8..Face5,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_6f7e91c8,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_a1c13053..Face2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.89115, 11.32885, 2.5,                !- X,Y,Z Vertex 1 {m}
  15.89115, 11.32885, 0,                  !- X,Y,Z Vertex 2 {m}
  15.89115, 7.60115, 0,                   !- X,Y,Z Vertex 3 {m}
  15.89115, 7.60115, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6f7e91c8..Face6,                   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_6f7e91c8,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.36885, 7.60115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  19.36885, 12.59885, 2.5,                !- X,Y,Z Vertex 2 {m}
  15.89115, 12.59885, 2.5,                !- X,Y,Z Vertex 3 {m}
  15.89115, 7.60115, 2.5;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_6f7e91c8 Thermostat,               !- Name
  Room_6f7e91c8,                          !- Zone or ZoneList Name
  Room_6f7e91c8 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6;    !- Control 1 Name

Schedule:Compact,
  Room_6f7e91c8 Thermostat Schedule,      !- Name
  Room_6f7e91c8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_6f7e91c8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  Generic Office Heating,                 !- Heating Setpoint Temperature Schedule Name
  Generic Office Cooling;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_6f7e91c8,                          !- Zone Name
  Room_6f7e91c8 Equipment List,           !- Zone Conditioning Equipment List Name
  Room_6f7e91c8 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Room_6f7e91c8 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  Room_6f7e91c8 Inlet Node List,          !- Name
  Node 26;                                !- Node Name 1

NodeList,
  Room_6f7e91c8 Exhaust Node List,        !- Name
  Node 25;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_6f7e91c8 Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  Node 26,                                !- Zone Supply Air Node Name
  Node 25,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Room_6f7e91c8 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_6f7e91c8 Ideal Loads Air System,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_6f7e91c8,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Room_7d122e48,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Room_7d122e48..Face0,                   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_7d122e48,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.23545, 7.6, 0,                       !- X,Y,Z Vertex 1 {m}
  12.96972, 5.64306, 0,                   !- X,Y,Z Vertex 2 {m}
  19.36885, 5.59885, 0,                   !- X,Y,Z Vertex 3 {m}
  19.36885, 0.27115, 0,                   !- X,Y,Z Vertex 4 {m}
  8.69115, 0.27115, 0,                    !- X,Y,Z Vertex 5 {m}
  8.52147, 5.15557, 0,                    !- X,Y,Z Vertex 6 {m}
  5.43115, 5.60115, 0,                    !- X,Y,Z Vertex 7 {m}
  5.43115, 7.59885, 0;                    !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Room_7d122e48..Face1,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_7d122e48,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.43115, 5.60115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  5.43115, 5.60115, 0,                    !- X,Y,Z Vertex 2 {m}
  8.52147, 5.15557, 0,                    !- X,Y,Z Vertex 3 {m}
  8.52147, 5.15557, 2.5;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_7d122e48..Face1_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_7d122e48..Face1,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.12999101304532, 5.50038710858658, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  6.12999101304532, 5.50038710858658, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  7.82262898695468, 5.25633289141342, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  7.82262898695468, 5.25633289141342, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_7d122e48..Face10,                  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_7d122e48,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.36885, 0.27115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  19.36885, 5.59885, 2.5,                 !- X,Y,Z Vertex 2 {m}
  12.96972, 5.64306, 2.5,                 !- X,Y,Z Vertex 3 {m}
  12.23545, 7.6, 2.5,                     !- X,Y,Z Vertex 4 {m}
  5.43115, 7.59885, 2.5,                  !- X,Y,Z Vertex 5 {m}
  5.43115, 5.60115, 2.5,                  !- X,Y,Z Vertex 6 {m}
  8.52147, 5.15557, 2.5,                  !- X,Y,Z Vertex 7 {m}
  8.69115, 0.27115, 2.5;                  !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Room_7d122e48..Face2,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_7d122e48,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.52147, 5.15557, 2.5,                  !- X,Y,Z Vertex 1 {m}
  8.52147, 5.15557, 0,                    !- X,Y,Z Vertex 2 {m}
  8.69115, 0.27115, 0,                    !- X,Y,Z Vertex 3 {m}
  8.69115, 0.27115, 2.5;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_7d122e48..Face2_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_7d122e48..Face2,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.55984121822126, 4.05101350716469, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  8.55984121822126, 4.05101350716469, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  8.65277878177874, 1.37570649283531, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  8.65277878177874, 1.37570649283531, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_7d122e48..Face3,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_7d122e48,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.69115, 0.27115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  8.69115, 0.27115, 0,                    !- X,Y,Z Vertex 2 {m}
  19.36885, 0.27115, 0,                   !- X,Y,Z Vertex 3 {m}
  19.36885, 0.27115, 2.5;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_7d122e48..Face3_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_7d122e48..Face3,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1057914238635, 0.27115, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  11.1057914238635, 0.27115, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  16.9542085761365, 0.27115, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  16.9542085761365, 0.27115, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_7d122e48..Face4,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_7d122e48,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.36885, 0.27115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  19.36885, 0.27115, 0,                   !- X,Y,Z Vertex 2 {m}
  19.36885, 5.59885, 0,                   !- X,Y,Z Vertex 3 {m}
  19.36885, 5.59885, 2.5;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_7d122e48..Face4_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_7d122e48..Face4,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.36885, 1.47594926518986, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  19.36885, 1.47594926518986, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  19.36885, 4.39405073481014, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  19.36885, 4.39405073481014, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_7d122e48..Face5,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_7d122e48,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.36885, 5.59885, 2.5,                 !- X,Y,Z Vertex 1 {m}
  19.36885, 5.59885, 0,                   !- X,Y,Z Vertex 2 {m}
  12.96972, 5.64306, 0,                   !- X,Y,Z Vertex 3 {m}
  12.96972, 5.64306, 2.5;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_7d122e48..Face5_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_7d122e48..Face5,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.921758924704, 5.60884759286635, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  17.921758924704, 5.60884759286635, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  14.416811075296, 5.63306240713365, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  14.416811075296, 5.63306240713365, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_7d122e48..Face6,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_7d122e48,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.96972, 5.64306, 2.5,                 !- X,Y,Z Vertex 1 {m}
  12.96972, 5.64306, 0,                   !- X,Y,Z Vertex 2 {m}
  12.23545, 7.6, 0,                       !- X,Y,Z Vertex 3 {m}
  12.23545, 7.6, 2.5;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_7d122e48..Face6_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_7d122e48..Face6,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8036731211497, 6.08559990915792, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  12.8036731211497, 6.08559990915792, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  12.4014968788503, 7.15746009084208, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  12.4014968788503, 7.15746009084208, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_7d122e48..Face7,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_7d122e48,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_d662c365..Face2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.23545, 7.6, 2.5,                     !- X,Y,Z Vertex 1 {m}
  12.23545, 7.6, 0,                       !- X,Y,Z Vertex 2 {m}
  8.69115029560404, 7.59940097516863, 0,  !- X,Y,Z Vertex 3 {m}
  8.69115029560404, 7.59940097516863, 2.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_7d122e48..Face8,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_7d122e48,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_c0a96728..Face1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.69115029560404, 7.59940097516863, 2.5, !- X,Y,Z Vertex 1 {m}
  8.69115029560404, 7.59940097516863, 0,  !- X,Y,Z Vertex 2 {m}
  5.43115, 7.59885, 0,                    !- X,Y,Z Vertex 3 {m}
  5.43115, 7.59885, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_7d122e48..Face9,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_7d122e48,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_467716ad..Face5,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.43115, 7.59885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  5.43115, 7.59885, 0,                    !- X,Y,Z Vertex 2 {m}
  5.43115, 5.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  5.43115, 5.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_7d122e48 Thermostat,               !- Name
  Room_7d122e48,                          !- Zone or ZoneList Name
  Room_7d122e48 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 11;   !- Control 1 Name

Schedule:Compact,
  Room_7d122e48 Thermostat Schedule,      !- Name
  Room_7d122e48 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_7d122e48 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  Generic Office Heating,                 !- Heating Setpoint Temperature Schedule Name
  Generic Office Cooling;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_7d122e48,                          !- Zone Name
  Room_7d122e48 Equipment List,           !- Zone Conditioning Equipment List Name
  Room_7d122e48 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Room_7d122e48 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 11;                                !- Zone Air Node Name

NodeList,
  Room_7d122e48 Inlet Node List,          !- Name
  Node 36;                                !- Node Name 1

NodeList,
  Room_7d122e48 Exhaust Node List,        !- Name
  Node 35;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_7d122e48 Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  Node 36,                                !- Zone Supply Air Node Name
  Node 35,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Room_7d122e48 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_7d122e48 Ideal Loads Air System,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_7d122e48,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Room_7d586b7e,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Room_7d586b7e..Face0,                   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_7d586b7e,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 3.64, 0,                           !- X,Y,Z Vertex 1 {m}
  3.71732, 2.71612, 0,                    !- X,Y,Z Vertex 2 {m}
  5.42885, 2.63885, 0,                    !- X,Y,Z Vertex 3 {m}
  5.42885, 0.271149999999999, 0,          !- X,Y,Z Vertex 4 {m}
  3.10115, 0.271149999999999, 0;          !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Room_7d586b7e..Face1,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_7d586b7e,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 3.64, 2.5,                         !- X,Y,Z Vertex 1 {m}
  3.1, 3.64, 0,                           !- X,Y,Z Vertex 2 {m}
  3.10034175517295, 2.63885050922969, 0,  !- X,Y,Z Vertex 3 {m}
  3.10034175517295, 2.63885050922969, 2.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_7d586b7e..Face1_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_7d586b7e..Face1,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.10007728407779, 3.4136013343797, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  3.10007728407779, 3.4136013343797, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  3.10026447109516, 2.86524917484999, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  3.10026447109516, 2.86524917484999, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_7d586b7e..Face2,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_7d586b7e,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_2cbb87c1..Face2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10034175517295, 2.63885050922969, 2.5, !- X,Y,Z Vertex 1 {m}
  3.10034175517295, 2.63885050922969, 0,  !- X,Y,Z Vertex 2 {m}
  3.10115, 0.271149999999999, 0,          !- X,Y,Z Vertex 3 {m}
  3.10115, 0.271149999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_7d586b7e..Face3,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_7d586b7e,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10115, 0.271149999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  3.10115, 0.271149999999999, 0,          !- X,Y,Z Vertex 2 {m}
  5.42885, 0.271149999999999, 0,          !- X,Y,Z Vertex 3 {m}
  5.42885, 0.271149999999999, 2.5;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_7d586b7e..Face3_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_7d586b7e..Face3,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.62753310144761, 0.271149999999999, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  3.62753310144761, 0.271149999999999, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  4.90246689855239, 0.271149999999999, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  4.90246689855239, 0.271149999999999, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_7d586b7e..Face4,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_7d586b7e,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_08fe36c9..Face2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42885, 0.271149999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  5.42885, 0.271149999999999, 0,          !- X,Y,Z Vertex 2 {m}
  5.42885, 2.63885, 0,                    !- X,Y,Z Vertex 3 {m}
  5.42885, 2.63885, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_7d586b7e..Face5,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_7d586b7e,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42885, 2.63885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  5.42885, 2.63885, 0,                    !- X,Y,Z Vertex 2 {m}
  3.71732, 2.71612, 0,                    !- X,Y,Z Vertex 3 {m}
  3.71732, 2.71612, 2.5;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_7d586b7e..Face5_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_7d586b7e..Face5,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.04180679442341, 2.65632373899079, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  5.04180679442341, 2.65632373899079, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  4.10436320557659, 2.69864626100921, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  4.10436320557659, 2.69864626100921, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_7d586b7e..Face6,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_7d586b7e,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.71732, 2.71612, 2.5,                  !- X,Y,Z Vertex 1 {m}
  3.71732, 2.71612, 0,                    !- X,Y,Z Vertex 2 {m}
  3.1, 3.64, 0,                           !- X,Y,Z Vertex 3 {m}
  3.1, 3.64, 2.5;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_7d586b7e..Face6_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_7d586b7e..Face6,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.57772004459954, 2.92504504178606, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  3.57772004459954, 2.92504504178606, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  3.23959995540046, 3.43107495821394, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  3.23959995540046, 3.43107495821394, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_7d586b7e..Face7,                   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_7d586b7e,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42885, 0.271149999999999, 2.5,        !- X,Y,Z Vertex 1 {m}
  5.42885, 2.63885, 2.5,                  !- X,Y,Z Vertex 2 {m}
  3.71732, 2.71612, 2.5,                  !- X,Y,Z Vertex 3 {m}
  3.1, 3.64, 2.5,                         !- X,Y,Z Vertex 4 {m}
  3.10115, 0.271149999999999, 2.5;        !- X,Y,Z Vertex 5 {m}

ZoneControl:Thermostat,
  Room_7d586b7e Thermostat,               !- Name
  Room_7d586b7e,                          !- Zone or ZoneList Name
  Room_7d586b7e Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13;   !- Control 1 Name

Schedule:Compact,
  Room_7d586b7e Thermostat Schedule,      !- Name
  Room_7d586b7e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_7d586b7e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  Generic Office Heating,                 !- Heating Setpoint Temperature Schedule Name
  Generic Office Cooling;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_7d586b7e,                          !- Zone Name
  Room_7d586b7e Equipment List,           !- Zone Conditioning Equipment List Name
  Room_7d586b7e Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Room_7d586b7e Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 13;                                !- Zone Air Node Name

NodeList,
  Room_7d586b7e Inlet Node List,          !- Name
  Node 40;                                !- Node Name 1

NodeList,
  Room_7d586b7e Exhaust Node List,        !- Name
  Node 39;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_7d586b7e Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  Node 40,                                !- Zone Supply Air Node Name
  Node 39,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Room_7d586b7e Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_7d586b7e Ideal Loads Air System,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_7d586b7e,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Room_a1c13053,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Room_a1c13053..Face0,                   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_a1c13053,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.88885, 11.32885, 0,                  !- X,Y,Z Vertex 1 {m}
  15.88885, 7.60115, 0,                   !- X,Y,Z Vertex 2 {m}
  14.19115, 7.60115, 0,                   !- X,Y,Z Vertex 3 {m}
  14.19115, 11.32885, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_a1c13053..Face1,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_a1c13053,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_3c8e1aab..Face3,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.19115, 7.60115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  14.19115, 7.60115, 0,                   !- X,Y,Z Vertex 2 {m}
  15.88885, 7.60115, 0,                   !- X,Y,Z Vertex 3 {m}
  15.88885, 7.60115, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_a1c13053..Face2,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_a1c13053,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_6f7e91c8..Face5,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.88885, 7.60115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  15.88885, 7.60115, 0,                   !- X,Y,Z Vertex 2 {m}
  15.88885, 11.32885, 0,                  !- X,Y,Z Vertex 3 {m}
  15.88885, 11.32885, 2.5;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_a1c13053..Face3,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_a1c13053,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.88885, 11.32885, 2.5,                !- X,Y,Z Vertex 1 {m}
  15.88885, 11.32885, 0,                  !- X,Y,Z Vertex 2 {m}
  14.19115, 11.32885, 0,                  !- X,Y,Z Vertex 3 {m}
  14.19115, 11.32885, 2.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_a1c13053..Face3_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_a1c13053..Face3,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.5049342929383, 11.32885, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  15.5049342929383, 11.32885, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  14.5750657070617, 11.32885, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  14.5750657070617, 11.32885, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_a1c13053..Face4,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_a1c13053,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_11e4a62c..Face2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.19115, 11.32885, 2.5,                !- X,Y,Z Vertex 1 {m}
  14.19115, 11.32885, 0,                  !- X,Y,Z Vertex 2 {m}
  14.19115, 7.60115, 0,                   !- X,Y,Z Vertex 3 {m}
  14.19115, 7.60115, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_a1c13053..Face5,                   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_a1c13053,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.88885, 7.60115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  15.88885, 11.32885, 2.5,                !- X,Y,Z Vertex 2 {m}
  14.19115, 11.32885, 2.5,                !- X,Y,Z Vertex 3 {m}
  14.19115, 7.60115, 2.5;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_a1c13053 Thermostat,               !- Name
  Room_a1c13053,                          !- Zone or ZoneList Name
  Room_a1c13053 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2;    !- Control 1 Name

Schedule:Compact,
  Room_a1c13053 Thermostat Schedule,      !- Name
  Room_a1c13053 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_a1c13053 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  Generic Office Heating,                 !- Heating Setpoint Temperature Schedule Name
  Generic Office Cooling;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_a1c13053,                          !- Zone Name
  Room_a1c13053 Equipment List,           !- Zone Conditioning Equipment List Name
  Room_a1c13053 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Room_a1c13053 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  Room_a1c13053 Inlet Node List,          !- Name
  Node 18;                                !- Node Name 1

NodeList,
  Room_a1c13053 Exhaust Node List,        !- Name
  Node 17;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_a1c13053 Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  Node 18,                                !- Zone Supply Air Node Name
  Node 17,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Room_a1c13053 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_a1c13053 Ideal Loads Air System,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_a1c13053,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Room_b57beac3,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Room_b57beac3..Face0,                   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_b57beac3,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51885, 7.59885, 0,                    !- X,Y,Z Vertex 1 {m}
  2.51885, 5.60115, 0,                    !- X,Y,Z Vertex 2 {m}
  0.17115, 5.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  0.17115, 7.59885, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_b57beac3..Face1,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_b57beac3,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.17115, 5.60115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  0.17115, 5.60115, 0,                    !- X,Y,Z Vertex 2 {m}
  2.51885, 5.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  2.51885, 5.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_b57beac3..Face1_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_b57beac3..Face1,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.702055875872561, 5.60115, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  0.702055875872561, 5.60115, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  1.98794412412744, 5.60115, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  1.98794412412744, 5.60115, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_b57beac3..Face2,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_b57beac3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_467716ad..Face7,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51885, 5.60115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  2.51885, 5.60115, 0,                    !- X,Y,Z Vertex 2 {m}
  2.51885, 7.59885, 0,                    !- X,Y,Z Vertex 3 {m}
  2.51885, 7.59885, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_b57beac3..Face3,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_b57beac3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_d4442a58..Face1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51885, 7.59885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  2.51885, 7.59885, 0,                    !- X,Y,Z Vertex 2 {m}
  0.17115, 7.59885, 0,                    !- X,Y,Z Vertex 3 {m}
  0.17115, 7.59885, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_b57beac3..Face4,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_b57beac3,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.17115, 7.59885, 2.5,                  !- X,Y,Z Vertex 1 {m}
  0.17115, 7.59885, 0,                    !- X,Y,Z Vertex 2 {m}
  0.17115, 5.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  0.17115, 5.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_b57beac3..Face4_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_b57beac3..Face4,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.17115, 7.14709267656403, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  0.17115, 7.14709267656403, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  0.17115, 6.05290732343596, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  0.17115, 6.05290732343596, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_b57beac3..Face5,                   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_b57beac3,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51885, 5.60115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  2.51885, 7.59885, 2.5,                  !- X,Y,Z Vertex 2 {m}
  0.17115, 7.59885, 2.5,                  !- X,Y,Z Vertex 3 {m}
  0.17115, 5.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_b57beac3 Thermostat,               !- Name
  Room_b57beac3,                          !- Zone or ZoneList Name
  Room_b57beac3 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9;    !- Control 1 Name

Schedule:Compact,
  Room_b57beac3 Thermostat Schedule,      !- Name
  Room_b57beac3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_b57beac3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  Generic Office Heating,                 !- Heating Setpoint Temperature Schedule Name
  Generic Office Cooling;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_b57beac3,                          !- Zone Name
  Room_b57beac3 Equipment List,           !- Zone Conditioning Equipment List Name
  Room_b57beac3 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Room_b57beac3 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  Room_b57beac3 Inlet Node List,          !- Name
  Node 32;                                !- Node Name 1

NodeList,
  Room_b57beac3 Exhaust Node List,        !- Name
  Node 31;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_b57beac3 Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  Node 32,                                !- Zone Supply Air Node Name
  Node 31,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Room_b57beac3 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_b57beac3 Ideal Loads Air System,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_b57beac3,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Room_c0a96728,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Room_c0a96728..Face0,                   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_c0a96728,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.68885, 12.59885, 0,                   !- X,Y,Z Vertex 1 {m}
  8.68885, 7.60115, 0,                    !- X,Y,Z Vertex 2 {m}
  5.43115, 7.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  5.43115, 12.59885, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_c0a96728..Face1,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_c0a96728,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_7d122e48..Face8,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.43115, 7.60115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  5.43115, 7.60115, 0,                    !- X,Y,Z Vertex 2 {m}
  8.68885, 7.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  8.68885, 7.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_c0a96728..Face2,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_c0a96728,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_d662c365..Face1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.68885, 7.60115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  8.68885, 7.60115, 0,                    !- X,Y,Z Vertex 2 {m}
  8.68885, 12.59885, 0,                   !- X,Y,Z Vertex 3 {m}
  8.68885, 12.59885, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_c0a96728..Face3,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_c0a96728,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.68885, 12.59885, 2.5,                 !- X,Y,Z Vertex 1 {m}
  8.68885, 12.59885, 0,                   !- X,Y,Z Vertex 2 {m}
  5.43115, 12.59885, 0,                   !- X,Y,Z Vertex 3 {m}
  5.43115, 12.59885, 2.5;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_c0a96728..Face3_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_c0a96728..Face3,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.95215788779229, 12.59885, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  7.95215788779229, 12.59885, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  6.16784211220771, 12.59885, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  6.16784211220771, 12.59885, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_c0a96728..Face4,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_c0a96728,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_d4442a58..Face3,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.43115, 12.59885, 2.5,                 !- X,Y,Z Vertex 1 {m}
  5.43115, 12.59885, 0,                   !- X,Y,Z Vertex 2 {m}
  5.43115, 7.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  5.43115, 7.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_c0a96728..Face5,                   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_c0a96728,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.68885, 7.60115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  8.68885, 12.59885, 2.5,                 !- X,Y,Z Vertex 2 {m}
  5.43115, 12.59885, 2.5,                 !- X,Y,Z Vertex 3 {m}
  5.43115, 7.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_c0a96728 Thermostat,               !- Name
  Room_c0a96728,                          !- Zone or ZoneList Name
  Room_c0a96728 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4;    !- Control 1 Name

Schedule:Compact,
  Room_c0a96728 Thermostat Schedule,      !- Name
  Room_c0a96728 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_c0a96728 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  Generic Office Heating,                 !- Heating Setpoint Temperature Schedule Name
  Generic Office Cooling;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_c0a96728,                          !- Zone Name
  Room_c0a96728 Equipment List,           !- Zone Conditioning Equipment List Name
  Room_c0a96728 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Room_c0a96728 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  Room_c0a96728 Inlet Node List,          !- Name
  Node 22;                                !- Node Name 1

NodeList,
  Room_c0a96728 Exhaust Node List,        !- Name
  Node 21;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_c0a96728 Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  Node 22,                                !- Zone Supply Air Node Name
  Node 21,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Room_c0a96728 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_c0a96728 Ideal Loads Air System,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_c0a96728,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Room_d4442a58,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Room_d4442a58..Face0,                   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_d4442a58,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42885, 12.59885, 0,                   !- X,Y,Z Vertex 1 {m}
  5.42885, 7.60115, 0,                    !- X,Y,Z Vertex 2 {m}
  0.17115, 7.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  0.17115, 12.59885, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_d4442a58..Face1,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_d4442a58,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_b57beac3..Face3,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.17115, 7.60115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  0.17115, 7.60115, 0,                    !- X,Y,Z Vertex 2 {m}
  2.51885, 7.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  2.51885, 7.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_d4442a58..Face2,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_d4442a58,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_467716ad..Face6,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51885, 7.60115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  2.51885, 7.60115, 0,                    !- X,Y,Z Vertex 2 {m}
  5.42885, 7.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  5.42885, 7.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_d4442a58..Face3,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_d4442a58,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_c0a96728..Face4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42885, 7.60115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  5.42885, 7.60115, 0,                    !- X,Y,Z Vertex 2 {m}
  5.42885, 12.59885, 0,                   !- X,Y,Z Vertex 3 {m}
  5.42885, 12.59885, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_d4442a58..Face4,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_d4442a58,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42885, 12.59885, 2.5,                 !- X,Y,Z Vertex 1 {m}
  5.42885, 12.59885, 0,                   !- X,Y,Z Vertex 2 {m}
  0.17115, 12.59885, 0,                   !- X,Y,Z Vertex 3 {m}
  0.17115, 12.59885, 2.5;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_d4442a58..Face4_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_d4442a58..Face4,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.23988044529746, 12.59885, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  4.23988044529746, 12.59885, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  1.36011955470254, 12.59885, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  1.36011955470254, 12.59885, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_d4442a58..Face5,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_d4442a58,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.17115, 12.59885, 2.5,                 !- X,Y,Z Vertex 1 {m}
  0.17115, 12.59885, 0,                   !- X,Y,Z Vertex 2 {m}
  0.17115, 7.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  0.17115, 7.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_d4442a58..Face5_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_d4442a58..Face5,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.17115, 11.4686765128218, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  0.17115, 11.4686765128218, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  0.17115, 8.73132348717822, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  0.17115, 8.73132348717822, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_d4442a58..Face6,                   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_d4442a58,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42885, 7.60115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  5.42885, 12.59885, 2.5,                 !- X,Y,Z Vertex 2 {m}
  0.17115, 12.59885, 2.5,                 !- X,Y,Z Vertex 3 {m}
  0.17115, 7.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_d4442a58 Thermostat,               !- Name
  Room_d4442a58,                          !- Zone or ZoneList Name
  Room_d4442a58 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5;    !- Control 1 Name

Schedule:Compact,
  Room_d4442a58 Thermostat Schedule,      !- Name
  Room_d4442a58 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_d4442a58 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  Generic Office Heating,                 !- Heating Setpoint Temperature Schedule Name
  Generic Office Cooling;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_d4442a58,                          !- Zone Name
  Room_d4442a58 Equipment List,           !- Zone Conditioning Equipment List Name
  Room_d4442a58 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Room_d4442a58 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

NodeList,
  Room_d4442a58 Inlet Node List,          !- Name
  Node 24;                                !- Node Name 1

NodeList,
  Room_d4442a58 Exhaust Node List,        !- Name
  Node 23;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_d4442a58 Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  Node 24,                                !- Zone Supply Air Node Name
  Node 23,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Room_d4442a58 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_d4442a58 Ideal Loads Air System,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_d4442a58,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Room_d662c365,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Room_d662c365..Face0,                   !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Room_d662c365,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.25885, 12.59885, 0,                  !- X,Y,Z Vertex 1 {m}
  12.25885, 7.60115, 0,                   !- X,Y,Z Vertex 2 {m}
  8.69115, 7.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  8.69115, 12.59885, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_d662c365..Face1,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_d662c365,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_c0a96728..Face2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.69115, 12.59885, 2.5,                 !- X,Y,Z Vertex 1 {m}
  8.69115, 12.59885, 0,                   !- X,Y,Z Vertex 2 {m}
  8.69115, 7.60115, 0,                    !- X,Y,Z Vertex 3 {m}
  8.69115, 7.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_d662c365..Face2,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_d662c365,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_7d122e48..Face7,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.69115, 7.60115, 2.5,                  !- X,Y,Z Vertex 1 {m}
  8.69115, 7.60115, 0,                    !- X,Y,Z Vertex 2 {m}
  12.23545, 7.60115, 0,                   !- X,Y,Z Vertex 3 {m}
  12.23545, 7.60115, 2.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_d662c365..Face3,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_d662c365,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.23545, 7.60115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  12.23545, 7.60115, 0,                   !- X,Y,Z Vertex 2 {m}
  12.25885, 7.60115, 0,                   !- X,Y,Z Vertex 3 {m}
  12.25885, 7.60115, 2.5;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_d662c365..Face3_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_d662c365..Face3,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2407416460772, 7.60115, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  12.2407416460772, 7.60115, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  12.2535583539228, 7.60115, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  12.2535583539228, 7.60115, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_d662c365..Face4,                   !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Room_d662c365,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Room_11e4a62c..Face4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.25885, 7.60115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  12.25885, 7.60115, 0,                   !- X,Y,Z Vertex 2 {m}
  12.25885, 11.32885, 0,                  !- X,Y,Z Vertex 3 {m}
  12.25885, 11.32885, 2.5;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_d662c365..Face5,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_d662c365,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.25885, 11.32885, 2.5,                !- X,Y,Z Vertex 1 {m}
  12.25885, 11.32885, 0,                  !- X,Y,Z Vertex 2 {m}
  12.25885, 12.59885, 0,                  !- X,Y,Z Vertex 3 {m}
  12.25885, 12.59885, 2.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_d662c365..Face5_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_d662c365..Face5,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.25885, 11.6160461759842, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  12.25885, 11.6160461759842, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  12.25885, 12.3116538240158, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  12.25885, 12.3116538240158, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_d662c365..Face6,                   !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Room_d662c365,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.25885, 12.59885, 2.5,                !- X,Y,Z Vertex 1 {m}
  12.25885, 12.59885, 0,                  !- X,Y,Z Vertex 2 {m}
  8.69115, 12.59885, 0,                   !- X,Y,Z Vertex 3 {m}
  8.69115, 12.59885, 2.5;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_d662c365..Face6_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Room_d662c365..Face6,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.4520548842056, 12.59885, 1.93465319688146, !- X,Y,Z Vertex 1 {m}
  11.4520548842056, 12.59885, 0.565346803118542, !- X,Y,Z Vertex 2 {m}
  9.49794511579441, 12.59885, 0.565346803118542, !- X,Y,Z Vertex 3 {m}
  9.49794511579441, 12.59885, 1.93465319688146; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_d662c365..Face7,                   !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Room_d662c365,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.25885, 7.60115, 2.5,                 !- X,Y,Z Vertex 1 {m}
  12.25885, 12.59885, 2.5,                !- X,Y,Z Vertex 2 {m}
  8.69115, 12.59885, 2.5,                 !- X,Y,Z Vertex 3 {m}
  8.69115, 7.60115, 2.5;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_d662c365 Thermostat,               !- Name
  Room_d662c365,                          !- Zone or ZoneList Name
  Room_d662c365 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3;    !- Control 1 Name

Schedule:Compact,
  Room_d662c365 Thermostat Schedule,      !- Name
  Room_d662c365 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_d662c365 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  Generic Office Heating,                 !- Heating Setpoint Temperature Schedule Name
  Generic Office Cooling;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_d662c365,                          !- Zone Name
  Room_d662c365 Equipment List,           !- Zone Conditioning Equipment List Name
  Room_d662c365 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Room_d662c365 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  Room_d662c365 Inlet Node List,          !- Name
  Node 20;                                !- Node Name 1

NodeList,
  Room_d662c365 Exhaust Node List,        !- Name
  Node 19;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_d662c365 Ideal Loads Air System,   !- Name
  ,                                       !- Availability Schedule Name
  Node 20,                                !- Zone Supply Air Node Name
  Node 19,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Room_d662c365 Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_d662c365 Ideal Loads Air System,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_d662c365,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Generic Office Ventilation,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No;                                     !- Do HVAC Sizing Simulation for Sizing Periods

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  1,                                      !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  GroupedZones,                           !- Solar and Daylighting Method
  GroupedZones,                           !- Radiant Exchange Method
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_Sun,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.288107175,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2307553806;                           !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_Wkdy,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3076738408,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.857778291,                            !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.762469592,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.857778291,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.476543495,                            !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.381234796;                            !- Value Until Time 7

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_Sun,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.04311628,                             !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_Wkdy,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.08623256,                             !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.25869768,                             !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.77609304,                             !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4311628,                              !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.25869768,                             !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.17246512,                             !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.08623256,                             !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04311628;                             !- Value Until Time 10

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_Default 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_Sat,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_SmrDsn,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_SmrDsn 1,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_Wkdy,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_WntrDsn,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_WntrDsn 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_Default 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_Sat,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_Wkdy,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.04311628,                             !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.08623256,                             !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.25869768,                             !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.77609304,                             !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4311628,                              !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.25869768,                             !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.17246512,                             !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.08623256,                             !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04311628;                             !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.288107175,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2307553806;                           !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3076738408,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.857778291,                            !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.762469592,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.857778291,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.476543495,                            !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.381234796;                            !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Day:Interval,
  Seated Adult Activity_Day Schedule,     !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Generic Office Equipment Week Rule - Jan1-Dec31, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat 1, !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Generic Office Equipment,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Generic Office Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Generic Office Infiltration Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL_Default 1,  !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Generic Office Infiltration,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Generic Office Infiltration Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Generic Office Lighting Week Rule - Jan1-Dec31, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat 1, !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Generic Office Lighting,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Generic Office Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Generic Office Occupancy Week Rule - Jan1-Dec31, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH_Default 1,    !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH_SmrDsn 1,     !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH_WntrDsn 1,    !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Generic Office Occupancy,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Generic Office Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Seated Adult Activity Week Rule - Jan1-Dec31, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Seated Adult Activity,                  !- Name
  Activity Level,                         !- Schedule Type Limits Name
  Seated Adult Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Site 1,                                 !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  0;                                      !- Elevation {m}

SizingPeriod:DesignDay,
  Boston Logan IntL Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.95;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Boston Logan IntL Arpt Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.95;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Boston Logan IntL Arpt Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  74100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.95;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Boston Logan IntL Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.488,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.95;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Boston Logan IntL Arpt Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -13.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -13.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  7.2,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Boston Logan IntL Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  2.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  2.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Boston Logan IntL Arpt Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -12,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -24.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  7.2,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Generic Office Program,                 !- Name
  Room_08fe36c9,                          !- Zone Name 1
  Room_11e4a62c,                          !- Zone Name 2
  Room_1a73f885,                          !- Zone Name 3
  Room_2cbb87c1,                          !- Zone Name 4
  Room_3c8e1aab,                          !- Zone Name 5
  Room_467716ad,                          !- Zone Name 6
  Room_6f7e91c8,                          !- Zone Name 7
  Room_7d122e48,                          !- Zone Name 8
  Room_7d586b7e,                          !- Zone Name 9
  Room_a1c13053,                          !- Zone Name 10
  Room_b57beac3,                          !- Zone Name 11
  Room_c0a96728,                          !- Zone Name 12
  Room_d4442a58,                          !- Zone Name 13
  Room_d662c365;                          !- Zone Name 14

Lights,
  Generic Office Lighting,                !- Name
  Generic Office Program,                 !- Zone or ZoneList Name
  Generic Office Lighting,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.55,                                  !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Generic Office People,                  !- Name
  Generic Office Program,                 !- Zone or ZoneList Name
  Generic Office Occupancy,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0565,                                 !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

ElectricEquipment,
  Generic Office Equipment,               !- Name
  Generic Office Program,                 !- Zone or ZoneList Name
  Generic Office Equipment,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.33,                                  !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Generic Office Infiltration,            !- Name
  Generic Office Program,                 !- Zone or ZoneList Name
  Generic Office Infiltration,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0002266,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Output:Variable,
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone People Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Average Face Conduction Heat Transfer Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Outside Face Solar Radiation Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Window Heat Gain Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Window Heat Loss Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

